//#set profiler=1
//#set threadcount=1;
//#set randomseed=1;
//#set relax_naming_rules=1;
//#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0


//Clock that defines the simulation time
clock {
	timestamp '2021-12-25 0:00:00';
	stoptime '2021-12-31 23:59:00';
}
//#set double_format="%.4le"
module tape;

module powerflow{
	solver_method FBS;
	default_maximum_voltage_error 1e-9;
	line_limits TRUE;
};

module climate;
module residential {
    implicit_enduses NONE;
    ANSI_voltage_check TRUE;
};

class player {
    double value;
}

object triplex_line_conductor {
	name tp_line_conductor;
	resistance 0.97;
	geometric_mean_radius 0.0111;
};

// Triplex Line configuration
object triplex_line_configuration {
	name triplex_line_configuration_1;
	conductor_1 tp_line_conductor;
	conductor_2 tp_line_conductor;
	conductor_N tp_line_conductor;
	insulation_thickness 0.08;
	// diameter 0.368;
	diameter 0.168;
}

// Phase Conductor for 601: 556,500 26/7 ACSR
object overhead_line_conductor:6010 {
	geometric_mean_radius 0.031300;
	resistance 0.185900;
}

// Phase Conductor for 602: 4/0 6/1 ACSR
object overhead_line_conductor:6020 {
	geometric_mean_radius 0.00814;
	resistance 0.592000;
}

// Phase Conductor for 603, 604, 605: 1/0 ACSR
object overhead_line_conductor:6030 {
	geometric_mean_radius 0.004460;
	resistance 1.120000;
}

// Phase Conductor for 606: 250,000 AA,CN
object underground_line_conductor:6060 {
	outer_diameter 1.290000;
	conductor_gmr 0.017100;
	conductor_diameter 0.567000;
	conductor_resistance 0.410000;
	neutral_gmr 0.0020800;
	neutral_resistance 14.87200;
	neutral_diameter 0.0640837;
	neutral_strands 13.000000;
	shield_gmr 0.000000;
	shield_resistance 0.000000;
}

// Phase Conductor for 607: 1/0 AA,TS N: 1/0 Cu
object underground_line_conductor:6070 {
	outer_diameter 1.060000;
	conductor_gmr 0.011100;
	conductor_diameter 0.368000;
	conductor_resistance 0.970000;
	neutral_gmr 0.011100;
	neutral_resistance 0.970000;
	neutral_diameter 0.0640837;
	neutral_strands 6.000000;
	shield_gmr 0.000000;
	shield_resistance 0.000000;
}

// Overhead line configurations
object line_spacing:500601 {
	distance_AB 2.5;
	distance_AC 4.5;
	distance_BC 7.0;
	distance_BN 5.656854;
	distance_AN 4.272002;
	distance_CN 5.0;
}

// Overhead line configurations
object line_spacing:500602 {
	distance_AC 2.5;
	distance_AB 4.5;
	distance_BC 7.0;
	distance_CN 5.656854;
	distance_AN 4.272002;
	distance_BN 5.0;
}

object line_spacing:505603 {
	distance_AC 0.0;
	distance_AB 0.0;
	distance_BC 7.0;
	distance_AN 0.0;
	distance_CN 5.656854;
	distance_BN 5.0;
}

object line_spacing:505604 {
	distance_AC 7.0;
	distance_AB 0.0;
	distance_BC 0.0;
	distance_AN 5.656854;
	distance_CN 5.0;
	distance_BN 0.0;
}

object line_spacing:510 {
	distance_AC 0.0;
	distance_AB 0.0;
	distance_BC 0.0;
	distance_AN 0.0;
	distance_CN 5.0;
	distance_BN 0.0;
	}

object line_configuration:601 {
	conductor_A overhead_line_conductor:6010;
	conductor_B overhead_line_conductor:6010;
	conductor_C overhead_line_conductor:6010;
	conductor_N overhead_line_conductor:6020;
	spacing line_spacing:500601;
}

object line_configuration:602 {
	conductor_A overhead_line_conductor:6020;
	conductor_B overhead_line_conductor:6020;
	conductor_C overhead_line_conductor:6020;
	conductor_N overhead_line_conductor:6020;
	spacing line_spacing:500602;
}

object line_configuration:603 {
	conductor_B overhead_line_conductor:6030;
	conductor_C overhead_line_conductor:6030;
	conductor_N overhead_line_conductor:6030;
	spacing line_spacing:505603;
}

object line_configuration:604 {
	conductor_A overhead_line_conductor:6030;
	conductor_C overhead_line_conductor:6030;
	conductor_N overhead_line_conductor:6030;
	spacing line_spacing:505604;
}

object line_configuration:605 {
	conductor_C overhead_line_conductor:6030;
	conductor_N overhead_line_conductor:6030;
	spacing line_spacing:510;
}

object line_configuration:655 {
	conductor_A overhead_line_conductor:6030;
	conductor_N overhead_line_conductor:6030;
	spacing line_spacing:510;
}

object line_configuration:656 {
	conductor_B overhead_line_conductor:6030;
	conductor_N overhead_line_conductor:6030;
	spacing line_spacing:510;
}

// Underground line configuration
object line_spacing:515 {
	distance_AB 0.500000;
	distance_BC 0.500000;
	distance_AC 1.000000;
	distance_AN 0.000000;
	distance_BN 0.000000;
	distance_CN 0.000000;
}

object line_spacing:520 {
	distance_AB 0.000000;
	distance_BC 0.000000;
	distance_AC 0.000000;
	distance_AN 0.083333;
	distance_BN 0.000000;
	distance_CN 0.000000;
}

object line_configuration:606 {
	conductor_A underground_line_conductor:6060;
	conductor_B underground_line_conductor:6060;
	conductor_C underground_line_conductor:6060;
	spacing line_spacing:515;
}

object line_configuration:607 {
	conductor_A underground_line_conductor:6070;
	conductor_N underground_line_conductor:6070;
	spacing line_spacing:520;
}

// Define line objects
object overhead_line {
	phases "BCN";
	name OL632-645;
	from N632;
	to N645;
	length 500;
	configuration line_configuration:603;
}

object overhead_line {
	phases "BCN";
	name OL645-646;
	from N645;
	to N646;
	length 300;
	configuration line_configuration:603;
}

object overhead_line {
	phases "ABCN";
	name OL630-632;
	from N630;
	to N632;
	length 2000;
	configuration line_configuration:601;
}

// Split line for distributed load
object overhead_line {
	phases "ABCN";
	name OL632-6321;
	from N632;
	to N6321;
	length 500;
	configuration line_configuration:601;
}

object overhead_line {
	phases "ABCN";
	name OL6321-671;
	from N6321;
	to N671;
	length 1500;
	configuration line_configuration:601;
}

// End split line
object overhead_line {
	phases "ABCN";
	name OL671-680;
	from N671;
	to N680;
	length 1000;
	configuration line_configuration:601;
}

object overhead_line {
	phases "ACN";
	name OL671-684;
	from N671;
	to N684;
	length 300;
	configuration line_configuration:604;
}

object overhead_line {
	phases "CN";
	name OL684-611;
	from N684;
	to N611;
	length 300;
	configuration line_configuration:605;
}

object underground_line {
	phases "AN";
	name UL684-652;
	from N684;
	to N652;
	length 800;
	configuration line_configuration:607;
}

object underground_line {
	phases "ABC";
	name UL692-675;
	from N692;
	to N675;
	length 500;
	configuration line_configuration:606;
}

object overhead_line {
	phases "ABCN";
	name UL632-633;
	from N632;
	to N633;
	length 500;
	configuration line_configuration:602;
}

// Create node objects

//Node 630
object node {
	name N630;
	phases "ABCN";
	voltage_A 2401.7771+0j;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

//Node 650
object node {
	name N650;
	phases "ABCN";
	bustype SWING;
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}




// distributed load between node 632 and 671
// 2/3 of load 1/4 of length down line
//Node 6711
object node {
	name N6711;
	parent N611;
	phases "CN";
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}
//Node 6321
object node {
	name N6321;
	phases "ABCN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

// Create node objects with attached loads

//Node 634
object node  {
	name N634;
	phases "ABCN";
	voltage_A 480.000+0j;
	voltage_B -240.000-415.6922j;
	voltage_C -240.000+415.6922j;
	nominal_voltage 480.000;
}

//------------------------------------------------------------------------------
// Switch
object switch {
	phases "ABCN";
	name S671-692;
	from N671;
	to N692;
	status OPEN;
}
// Transformer
object transformer_configuration:400 {
	connect_type WYE_WYE; //connected as WYE_WYE
  	install_type PADMOUNT;  //install type of the transformer pole-mount transformers
  	power_rating 500; //the power rating KVA
  	primary_voltage 4160;
  	secondary_voltage 480;
  	resistance 0.011;
  	reactance 0.02;
}

object transformer {
  	phases "ABCN";
  	name T633-634;
  	from N633;
  	to N634;
  	configuration transformer_configuration:400;
}


object transformer_configuration {
	name AS100_config;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	powerA_rating 100;   //
	primary_voltage 2401;
	secondary_voltage 120.000;
	impedance 0.006+0.0136j;
}

object transformer_configuration {
	name BS100_config;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	powerB_rating 100;
	primary_voltage 2401;
	secondary_voltage 120.000;
	impedance 0.006+0.0136j;
}

object transformer_configuration {
	name CS100_config; 																// changed from CS35_config
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	powerC_rating 100; 																// changed from 35 to 100
	primary_voltage 2401;
	secondary_voltage 120.000;
	impedance 0.006+0.0136j;
}

object transformer_configuration {
	name AS_config_node634;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	powerA_rating 75;
	primary_voltage 480.0000;
	secondary_voltage 120.000;
	impedance 0.006+0.0136j;
}

object transformer_configuration {
	name BS_config_node634;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	powerB_rating 75;
	primary_voltage 480.0000;
	secondary_voltage 120.000;
	impedance 0.006+0.0136j;
}

object transformer_configuration {
	name CS_config_node634;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	powerC_rating 75;
	primary_voltage 480.0000;
	secondary_voltage 120.000;
	impedance 0.006+0.0136j;
}

//other design for the voltage regulator:
object regulator_configuration:6506321 {
	  connect_type WYE_WYE;
	  band_center 122.000;
	  band_width 2.0;
	  time_delay 0.0;
	  dwell_time 0.0;
	  raise_taps 16;
	  lower_taps 16;
		current_transducer_ratio 700;
		power_transducer_ratio 20;
		compensator_r_setting_A 3.0;
	  compensator_x_setting_A 9.0;
		compensator_r_setting_B 3.0;
	  compensator_x_setting_B 9.0;
		compensator_r_setting_C 3.0;
	  compensator_x_setting_C 9.0;
		CT_phase "ABC";
	  PT_phase "ABC";
	  Control MANUAL;
	  control_level INDIVIDUAL;
	  Type A;
	  tap_pos_A 0;
	  tap_pos_B 0;
	  tap_pos_C 0;
	  regulation 0.10;
}

object regulator {
	phases "ABCN";
	from N650;
	to N630;
	sense_node N671;
	configuration regulator_configuration:6506321;
}

object capacitor {
	phases ABCN;
	name CAP1;
	pt_phase ABCN;
	parent N675;
	phases_connected ABCN;
	control VOLT;
	voltage_set_high 2500.0;
	voltage_set_low 1950.0;
	capacitor_A 0.300 MVAr;
	capacitor_B 0.300 MVAr;
	capacitor_C 0.300 MVAr;
	control_level INDIVIDUAL;
	time_delay 0.0;
	dwell_time 0.0;
	switchA CLOSED;				// manual controls for load manipulation
	switchB CLOSED;
	switchC CLOSED;
	nominal_voltage 2401.7771;
}

object capacitor {
	phases ABCN;
	name CAP2;
	pt_phase ABCN;
	parent N675;
	phases_connected ABCN;
	control VOLT;
	voltage_set_high 2600.0;
	voltage_set_low 2050.0;
	capacitor_A 0.250 MVAr;
  capacitor_B 0.250 MVAr;
	capacitor_C 0.250 MVAr;
	control_level INDIVIDUAL;
	time_delay 300.0;
	dwell_time 0.0;
	switchA CLOSED;				// manual controls for load manipulation
	switchB CLOSED;
	switchC CLOSED;
	nominal_voltage 2401.7771;
}


//Node 646
object node  {
	name N646;
	phases "BCN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

////////////////////////////////////////////////////////////
// Node 652, single phase (A) -------------------------------
////////////////////////////////////////////////////////////
//Node 652
object node {
	name N652;
	phases "AN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_652_A; //652toM652 line from node to node meter
	phases "AN";
	from N652;
	to meter_652_A;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name meter_652_A;
	phases "AN";
	nominal_voltage 2401.7771;
}
////////////////////////////////////////////////////////////
//Node 611, single phase (C) -------------------------------
////////////////////////////////////////////////////////////
object node {
	name N611;
	phases "CN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_611_C;
	phases "CN";
	from N611;
	to meter_611_C;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name meter_611_C;
	phases "CN";
	nominal_voltage 2401.7771;
}

//////////////////////////////////////////////////////////////////
//Node 684 | 2-phase (A C) ---------------------------------------
//////////////////////////////////////////////////////////////////
object node {
	name N684;
	phases "ACN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_684_A; //684toM684 line from node to node meter
	phases "AN";
	from N684;
	to meter_684_A;
	length 10;
	configuration line_configuration:655;
}

object overhead_line {
	name OL_684_C; //684toM684 line from node to node meter
	phases "CN";
	from N684;
	to meter_684_C;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name meter_684_A;
	phases "AN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_684_C;
	phases "CN";
	nominal_voltage 2401.7771;
}

///////////////////////////////////////////////////////////////////////
//Node 645 | 2-phase (B C) --------------------------------------------
///////////////////////////////////////////////////////////////////////
//Node 645
object node {
	name N645;
	phases "BCN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_645_B; //645toM645 line from node to node meter
	phases "BN";
	from N645;
	to meter_645_B;
	length 10;
	configuration line_configuration:656;
}

object overhead_line {
	name OL_645_C; //645toM645 line from node to node meter
	phases "CN";
	from N645;
	to meter_645_C;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name meter_645_B;
	phases "BN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_645_C;
	phases "CN";
	nominal_voltage 2401.7771;
}
///////////////////////////////////////////////////////////////////////////////////
//Node 633 | 3-phase----------------------------------------------
////////////////////////////////////////////////////////////////////////
//Node 633
object node  {
	name N633;
	phases "ABCN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_633_A; //633toM633 line from node to node meter
	phases "AN";
	from N633;
	to meter_633_A;
	length 10;
	configuration line_configuration:655;
}

object overhead_line {
	name OL_633_B; //633toM633 line from node to node meter
	phases "BN";
	from N633;
	to meter_633_B;
	length 10;
	configuration line_configuration:656;
}

object overhead_line {
	name OL_633_C; //633toM633 line from node to node meter
	phases "CN";
	from N633;
	to meter_633_C;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name meter_633_A;
	phases "AN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_633_B;
	phases "BN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_633_C;
	phases "CN";
	nominal_voltage 2401.7771;
}

/////////////////////////////////////////////////////////////////////////
//Node 632 | 3-phase ----------------------------------------------------
//////////////////////////////////////////////////////////////////////////
//Node 632
object node {
	name N632;
	phases "ABCN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_632_A; //632toM632 line from node to node meter
	phases "AN";
	from N632;
	to meter_632_A;
	length 10;
	configuration line_configuration:655;
}

object overhead_line {
	name OL_632_B; //632toM632 line from node to node meter
	phases "BN";
	from N632;
	to meter_632_B;
	length 10;
	configuration line_configuration:656;
}

object overhead_line {
	name OL_632_C; //632toM632 line from node to node meter
	phases "CN";
	from N632;
	to meter_632_C;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name meter_632_A;
	phases "AN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_632_B;
	phases "BN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_632_C;
	phases "CN";
	nominal_voltage 2401.7771;
}

/////////////////////////////////////////////////////////////////////////
//Node 692 | 3-phase -----------------------------------------------------
//////////////////////////////////////////////////////////////////////////
//Node 692
object node {
	name N692;
	phases "ABCN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_692_A; //692toM692 line from node to node meter
	phases "AN";
	from N692;
	to meter_692_A;
	length 10;
	configuration line_configuration:655;
}

object overhead_line {
	name OL_692_B; //692toM692 line from node to node meter
	phases "BN";
	from N692;
	to meter_692_B;
	length 10;
	configuration line_configuration:656;
}

object overhead_line {
	name OL_692_C; //692toM692 line from node to node meter
	phases "CN";
	from N692;
	to meter_692_C;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name meter_692_A;
	phases "AN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_692_B;
	phases "BN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_692_C;
	phases "CN";
	nominal_voltage 2401.7771;
}

////////////////////////////////////////////////////////////////////
//Node 675 | 3-phase ----------------------------------------------
////////////////////////////////////////////////////////////////////
//Node 675
object node {
	name N675;
	phases "ABCN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_675_A; //675toM675 line from node to node meter
	phases "AN";
	from N675;
	to meter_675_A;
	length 10;
	configuration line_configuration:655;
}

object overhead_line {
	name OL_675_B; //675toM675 line from node to node meter
	phases "BN";
	from N675;
	to meter_675_B;
	length 10;
	configuration line_configuration:656;
}

object overhead_line {
	name OL_675_C; //675toM675 line from node to node meter
	phases "CN";
	from N675;
	to meter_675_C;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name meter_675_A;
	phases "AN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_675_B;
	phases "BN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_675_C;
	phases "CN";
	nominal_voltage 2401.7771;
}

////////////////////////////////////////////////////////////////////////////
//Node 671 | 3-phase -------------------------------------------------------
////////////////////////////////////////////////////////////////////////////
//Node 671
object node {
	name N671;
	phases "ABCN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_671_A; //671toM671 line from node to node meter
	phases "AN";
	from N671;
	to meter_671_A;
	length 10;
	configuration line_configuration:655;
}

object overhead_line {
	name OL_671_B; //671toM671 line from node to node meter
	phases "BN";
	from N671;
	to meter_671_B;
	length 10;
	configuration line_configuration:656;
}

object overhead_line {
	name OL_671_C; //671toM671 line from node to node meter
	phases "CN";
	from N671;
	to meter_671_C;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name meter_671_A;
	phases "AN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_671_B;
	phases "BN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_671_C;
	phases "CN";
	nominal_voltage 2401.7771;
}
/////////////////////////////////////////////////////////////////////
//Node 680 | 3-phase ------------------------------------------------
/////////////////////////////////////////////////////////////////////
//Node 680
object node {
	name N680;
	phases "ABCN";
	voltage_A 2401.7771;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	nominal_voltage 2401.7771;
}

object overhead_line {
	name OL_680_A; //680toM680 line from node to node meter
	phases "AN";
	from N680;
	to meter_680_A;
	length 10;
	configuration line_configuration:655;
}

object overhead_line {
	name OL_680_B; //680toM680 line from node to node meter
	phases "BN";
	from N680;
	to meter_680_B;
	length 10;
	configuration line_configuration:656;
}

object overhead_line {
	name OL_680_C; //680toM680 line from node to node meter
	phases "CN";
	from N680;
	to meter_680_C;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name meter_680_A;
	phases "AN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_680_B;
	phases "BN";
	nominal_voltage 2401.7771;
}

object meter {
	name meter_680_C;
	phases "CN";
	nominal_voltage 2401.7771;
}

// Paste feeder_objects_MOD.py below

object overhead_line {
	name OL_652_A_xfmr_652_A_1;
	phases AN;
	from meter_652_A;
	to xfmr_meter_652_A_1;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_652_A_1;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_652_A_1;
	phases AS;
	from xfmr_meter_652_A_1;
	to trip_node_652_A_1;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_652_A_1;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_652_A_h_1;
	from trip_node_652_A_1;
	to trip_load_652_A_h_1;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_2;
	from trip_node_652_A_1;
	to trip_load_652_A_h_2;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_3;
	from trip_node_652_A_1;
	to trip_load_652_A_h_3;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_4;
	from trip_node_652_A_1;
	to trip_load_652_A_h_4;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_5;
	from trip_node_652_A_1;
	to trip_load_652_A_h_5;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_6;
	from trip_node_652_A_1;
	to trip_load_652_A_h_6;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_7;
	from trip_node_652_A_1;
	to trip_load_652_A_h_7;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_8;
	from trip_node_652_A_1;
	to trip_load_652_A_h_8;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_652_A_xfmr_652_A_2;
	phases AN;
	from meter_652_A;
	to xfmr_meter_652_A_2;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_652_A_2;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_652_A_2;
	phases AS;
	from xfmr_meter_652_A_2;
	to trip_node_652_A_2;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_652_A_2;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_652_A_h_9;
	from trip_node_652_A_2;
	to trip_load_652_A_h_9;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_10;
	from trip_node_652_A_2;
	to trip_load_652_A_h_10;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_11;
	from trip_node_652_A_2;
	to trip_load_652_A_h_11;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_12;
	from trip_node_652_A_2;
	to trip_load_652_A_h_12;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_13;
	from trip_node_652_A_2;
	to trip_load_652_A_h_13;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_14;
	from trip_node_652_A_2;
	to trip_load_652_A_h_14;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_15;
	from trip_node_652_A_2;
	to trip_load_652_A_h_15;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_16;
	from trip_node_652_A_2;
	to trip_load_652_A_h_16;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_652_A_xfmr_652_A_3;
	phases AN;
	from meter_652_A;
	to xfmr_meter_652_A_3;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_652_A_3;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_652_A_3;
	phases AS;
	from xfmr_meter_652_A_3;
	to trip_node_652_A_3;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_652_A_3;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_652_A_h_17;
	from trip_node_652_A_3;
	to trip_load_652_A_h_17;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_18;
	from trip_node_652_A_3;
	to trip_load_652_A_h_18;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_19;
	from trip_node_652_A_3;
	to trip_load_652_A_h_19;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_20;
	from trip_node_652_A_3;
	to trip_load_652_A_h_20;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_21;
	from trip_node_652_A_3;
	to trip_load_652_A_h_21;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_22;
	from trip_node_652_A_3;
	to trip_load_652_A_h_22;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_23;
	from trip_node_652_A_3;
	to trip_load_652_A_h_23;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_24;
	from trip_node_652_A_3;
	to trip_load_652_A_h_24;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_652_A_xfmr_652_A_4;
	phases AN;
	from meter_652_A;
	to xfmr_meter_652_A_4;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_652_A_4;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_652_A_4;
	phases AS;
	from xfmr_meter_652_A_4;
	to trip_node_652_A_4;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_652_A_4;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_652_A_h_25;
	from trip_node_652_A_4;
	to trip_load_652_A_h_25;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_26;
	from trip_node_652_A_4;
	to trip_load_652_A_h_26;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_27;
	from trip_node_652_A_4;
	to trip_load_652_A_h_27;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_28;
	from trip_node_652_A_4;
	to trip_load_652_A_h_28;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_29;
	from trip_node_652_A_4;
	to trip_load_652_A_h_29;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_30;
	from trip_node_652_A_4;
	to trip_load_652_A_h_30;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_31;
	from trip_node_652_A_4;
	to trip_load_652_A_h_31;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_32;
	from trip_node_652_A_4;
	to trip_load_652_A_h_32;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_652_A_xfmr_652_A_5;
	phases AN;
	from meter_652_A;
	to xfmr_meter_652_A_5;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_652_A_5;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_652_A_5;
	phases AS;
	from xfmr_meter_652_A_5;
	to trip_node_652_A_5;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_652_A_5;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_652_A_h_33;
	from trip_node_652_A_5;
	to trip_load_652_A_h_33;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_34;
	from trip_node_652_A_5;
	to trip_load_652_A_h_34;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_35;
	from trip_node_652_A_5;
	to trip_load_652_A_h_35;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_36;
	from trip_node_652_A_5;
	to trip_load_652_A_h_36;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_37;
	from trip_node_652_A_5;
	to trip_load_652_A_h_37;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_38;
	from trip_node_652_A_5;
	to trip_load_652_A_h_38;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_39;
	from trip_node_652_A_5;
	to trip_load_652_A_h_39;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_652_A_h_40;
	from trip_node_652_A_5;
	to trip_load_652_A_h_40;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_611_C_xfmr_611_C_1;
	phases CN;
	from meter_611_C;
	to xfmr_meter_611_C_1;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_611_C_1;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_611_C_1;
	phases CS;
	from xfmr_meter_611_C_1;
	to trip_node_611_C_1;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_611_C_1;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_611_C_h_1;
	from trip_node_611_C_1;
	to trip_load_611_C_h_1;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_2;
	from trip_node_611_C_1;
	to trip_load_611_C_h_2;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_3;
	from trip_node_611_C_1;
	to trip_load_611_C_h_3;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_4;
	from trip_node_611_C_1;
	to trip_load_611_C_h_4;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_5;
	from trip_node_611_C_1;
	to trip_load_611_C_h_5;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_6;
	from trip_node_611_C_1;
	to trip_load_611_C_h_6;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_7;
	from trip_node_611_C_1;
	to trip_load_611_C_h_7;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_8;
	from trip_node_611_C_1;
	to trip_load_611_C_h_8;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_611_C_xfmr_611_C_2;
	phases CN;
	from meter_611_C;
	to xfmr_meter_611_C_2;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_611_C_2;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_611_C_2;
	phases CS;
	from xfmr_meter_611_C_2;
	to trip_node_611_C_2;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_611_C_2;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_611_C_h_9;
	from trip_node_611_C_2;
	to trip_load_611_C_h_9;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_10;
	from trip_node_611_C_2;
	to trip_load_611_C_h_10;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_11;
	from trip_node_611_C_2;
	to trip_load_611_C_h_11;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_12;
	from trip_node_611_C_2;
	to trip_load_611_C_h_12;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_13;
	from trip_node_611_C_2;
	to trip_load_611_C_h_13;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_14;
	from trip_node_611_C_2;
	to trip_load_611_C_h_14;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_15;
	from trip_node_611_C_2;
	to trip_load_611_C_h_15;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_16;
	from trip_node_611_C_2;
	to trip_load_611_C_h_16;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_611_C_xfmr_611_C_3;
	phases CN;
	from meter_611_C;
	to xfmr_meter_611_C_3;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_611_C_3;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_611_C_3;
	phases CS;
	from xfmr_meter_611_C_3;
	to trip_node_611_C_3;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_611_C_3;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_611_C_h_17;
	from trip_node_611_C_3;
	to trip_load_611_C_h_17;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_18;
	from trip_node_611_C_3;
	to trip_load_611_C_h_18;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_19;
	from trip_node_611_C_3;
	to trip_load_611_C_h_19;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_20;
	from trip_node_611_C_3;
	to trip_load_611_C_h_20;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_21;
	from trip_node_611_C_3;
	to trip_load_611_C_h_21;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_22;
	from trip_node_611_C_3;
	to trip_load_611_C_h_22;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_23;
	from trip_node_611_C_3;
	to trip_load_611_C_h_23;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_24;
	from trip_node_611_C_3;
	to trip_load_611_C_h_24;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_611_C_xfmr_611_C_4;
	phases CN;
	from meter_611_C;
	to xfmr_meter_611_C_4;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_611_C_4;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_611_C_4;
	phases CS;
	from xfmr_meter_611_C_4;
	to trip_node_611_C_4;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_611_C_4;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_611_C_h_25;
	from trip_node_611_C_4;
	to trip_load_611_C_h_25;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_26;
	from trip_node_611_C_4;
	to trip_load_611_C_h_26;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_27;
	from trip_node_611_C_4;
	to trip_load_611_C_h_27;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_28;
	from trip_node_611_C_4;
	to trip_load_611_C_h_28;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_29;
	from trip_node_611_C_4;
	to trip_load_611_C_h_29;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_30;
	from trip_node_611_C_4;
	to trip_load_611_C_h_30;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_31;
	from trip_node_611_C_4;
	to trip_load_611_C_h_31;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_32;
	from trip_node_611_C_4;
	to trip_load_611_C_h_32;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_611_C_xfmr_611_C_5;
	phases CN;
	from meter_611_C;
	to xfmr_meter_611_C_5;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_611_C_5;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_611_C_5;
	phases CS;
	from xfmr_meter_611_C_5;
	to trip_node_611_C_5;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_611_C_5;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_611_C_h_33;
	from trip_node_611_C_5;
	to trip_load_611_C_h_33;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_34;
	from trip_node_611_C_5;
	to trip_load_611_C_h_34;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_35;
	from trip_node_611_C_5;
	to trip_load_611_C_h_35;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_36;
	from trip_node_611_C_5;
	to trip_load_611_C_h_36;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_37;
	from trip_node_611_C_5;
	to trip_load_611_C_h_37;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_38;
	from trip_node_611_C_5;
	to trip_load_611_C_h_38;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_39;
	from trip_node_611_C_5;
	to trip_load_611_C_h_39;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_611_C_h_40;
	from trip_node_611_C_5;
	to trip_load_611_C_h_40;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_C_xfmr_684_C_1;
	phases CN;
	from meter_684_C;
	to xfmr_meter_684_C_1;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_684_C_1;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_C_1;
	phases CS;
	from xfmr_meter_684_C_1;
	to trip_node_684_C_1;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_684_C_1;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_C_h_1;
	from trip_node_684_C_1;
	to trip_load_684_C_h_1;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_2;
	from trip_node_684_C_1;
	to trip_load_684_C_h_2;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_3;
	from trip_node_684_C_1;
	to trip_load_684_C_h_3;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_4;
	from trip_node_684_C_1;
	to trip_load_684_C_h_4;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_5;
	from trip_node_684_C_1;
	to trip_load_684_C_h_5;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_6;
	from trip_node_684_C_1;
	to trip_load_684_C_h_6;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_7;
	from trip_node_684_C_1;
	to trip_load_684_C_h_7;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_8;
	from trip_node_684_C_1;
	to trip_load_684_C_h_8;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_C_xfmr_684_C_2;
	phases CN;
	from meter_684_C;
	to xfmr_meter_684_C_2;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_684_C_2;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_C_2;
	phases CS;
	from xfmr_meter_684_C_2;
	to trip_node_684_C_2;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_684_C_2;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_C_h_9;
	from trip_node_684_C_2;
	to trip_load_684_C_h_9;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_10;
	from trip_node_684_C_2;
	to trip_load_684_C_h_10;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_11;
	from trip_node_684_C_2;
	to trip_load_684_C_h_11;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_12;
	from trip_node_684_C_2;
	to trip_load_684_C_h_12;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_13;
	from trip_node_684_C_2;
	to trip_load_684_C_h_13;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_14;
	from trip_node_684_C_2;
	to trip_load_684_C_h_14;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_15;
	from trip_node_684_C_2;
	to trip_load_684_C_h_15;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_16;
	from trip_node_684_C_2;
	to trip_load_684_C_h_16;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_C_xfmr_684_C_3;
	phases CN;
	from meter_684_C;
	to xfmr_meter_684_C_3;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_684_C_3;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_C_3;
	phases CS;
	from xfmr_meter_684_C_3;
	to trip_node_684_C_3;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_684_C_3;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_C_h_17;
	from trip_node_684_C_3;
	to trip_load_684_C_h_17;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_18;
	from trip_node_684_C_3;
	to trip_load_684_C_h_18;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_19;
	from trip_node_684_C_3;
	to trip_load_684_C_h_19;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_20;
	from trip_node_684_C_3;
	to trip_load_684_C_h_20;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_21;
	from trip_node_684_C_3;
	to trip_load_684_C_h_21;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_22;
	from trip_node_684_C_3;
	to trip_load_684_C_h_22;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_23;
	from trip_node_684_C_3;
	to trip_load_684_C_h_23;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_24;
	from trip_node_684_C_3;
	to trip_load_684_C_h_24;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_C_xfmr_684_C_4;
	phases CN;
	from meter_684_C;
	to xfmr_meter_684_C_4;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_684_C_4;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_C_4;
	phases CS;
	from xfmr_meter_684_C_4;
	to trip_node_684_C_4;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_684_C_4;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_C_h_25;
	from trip_node_684_C_4;
	to trip_load_684_C_h_25;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_26;
	from trip_node_684_C_4;
	to trip_load_684_C_h_26;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_27;
	from trip_node_684_C_4;
	to trip_load_684_C_h_27;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_28;
	from trip_node_684_C_4;
	to trip_load_684_C_h_28;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_29;
	from trip_node_684_C_4;
	to trip_load_684_C_h_29;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_30;
	from trip_node_684_C_4;
	to trip_load_684_C_h_30;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_31;
	from trip_node_684_C_4;
	to trip_load_684_C_h_31;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_32;
	from trip_node_684_C_4;
	to trip_load_684_C_h_32;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_C_xfmr_684_C_5;
	phases CN;
	from meter_684_C;
	to xfmr_meter_684_C_5;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_684_C_5;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_C_5;
	phases CS;
	from xfmr_meter_684_C_5;
	to trip_node_684_C_5;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_684_C_5;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_C_h_33;
	from trip_node_684_C_5;
	to trip_load_684_C_h_33;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_34;
	from trip_node_684_C_5;
	to trip_load_684_C_h_34;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_35;
	from trip_node_684_C_5;
	to trip_load_684_C_h_35;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_36;
	from trip_node_684_C_5;
	to trip_load_684_C_h_36;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_37;
	from trip_node_684_C_5;
	to trip_load_684_C_h_37;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_38;
	from trip_node_684_C_5;
	to trip_load_684_C_h_38;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_39;
	from trip_node_684_C_5;
	to trip_load_684_C_h_39;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_C_h_40;
	from trip_node_684_C_5;
	to trip_load_684_C_h_40;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_A_xfmr_684_A_1;
	phases AN;
	from meter_684_A;
	to xfmr_meter_684_A_1;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_684_A_1;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_A_1;
	phases AS;
	from xfmr_meter_684_A_1;
	to trip_node_684_A_1;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_684_A_1;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_A_h_1;
	from trip_node_684_A_1;
	to trip_load_684_A_h_1;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_2;
	from trip_node_684_A_1;
	to trip_load_684_A_h_2;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_3;
	from trip_node_684_A_1;
	to trip_load_684_A_h_3;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_4;
	from trip_node_684_A_1;
	to trip_load_684_A_h_4;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_5;
	from trip_node_684_A_1;
	to trip_load_684_A_h_5;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_6;
	from trip_node_684_A_1;
	to trip_load_684_A_h_6;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_7;
	from trip_node_684_A_1;
	to trip_load_684_A_h_7;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_8;
	from trip_node_684_A_1;
	to trip_load_684_A_h_8;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_A_xfmr_684_A_2;
	phases AN;
	from meter_684_A;
	to xfmr_meter_684_A_2;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_684_A_2;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_A_2;
	phases AS;
	from xfmr_meter_684_A_2;
	to trip_node_684_A_2;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_684_A_2;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_A_h_9;
	from trip_node_684_A_2;
	to trip_load_684_A_h_9;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_10;
	from trip_node_684_A_2;
	to trip_load_684_A_h_10;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_11;
	from trip_node_684_A_2;
	to trip_load_684_A_h_11;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_12;
	from trip_node_684_A_2;
	to trip_load_684_A_h_12;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_13;
	from trip_node_684_A_2;
	to trip_load_684_A_h_13;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_14;
	from trip_node_684_A_2;
	to trip_load_684_A_h_14;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_15;
	from trip_node_684_A_2;
	to trip_load_684_A_h_15;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_16;
	from trip_node_684_A_2;
	to trip_load_684_A_h_16;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_A_xfmr_684_A_3;
	phases AN;
	from meter_684_A;
	to xfmr_meter_684_A_3;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_684_A_3;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_A_3;
	phases AS;
	from xfmr_meter_684_A_3;
	to trip_node_684_A_3;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_684_A_3;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_A_h_17;
	from trip_node_684_A_3;
	to trip_load_684_A_h_17;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_18;
	from trip_node_684_A_3;
	to trip_load_684_A_h_18;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_19;
	from trip_node_684_A_3;
	to trip_load_684_A_h_19;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_20;
	from trip_node_684_A_3;
	to trip_load_684_A_h_20;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_21;
	from trip_node_684_A_3;
	to trip_load_684_A_h_21;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_22;
	from trip_node_684_A_3;
	to trip_load_684_A_h_22;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_23;
	from trip_node_684_A_3;
	to trip_load_684_A_h_23;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_24;
	from trip_node_684_A_3;
	to trip_load_684_A_h_24;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_A_xfmr_684_A_4;
	phases AN;
	from meter_684_A;
	to xfmr_meter_684_A_4;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_684_A_4;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_A_4;
	phases AS;
	from xfmr_meter_684_A_4;
	to trip_node_684_A_4;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_684_A_4;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_A_h_25;
	from trip_node_684_A_4;
	to trip_load_684_A_h_25;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_26;
	from trip_node_684_A_4;
	to trip_load_684_A_h_26;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_27;
	from trip_node_684_A_4;
	to trip_load_684_A_h_27;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_28;
	from trip_node_684_A_4;
	to trip_load_684_A_h_28;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_29;
	from trip_node_684_A_4;
	to trip_load_684_A_h_29;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_30;
	from trip_node_684_A_4;
	to trip_load_684_A_h_30;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_31;
	from trip_node_684_A_4;
	to trip_load_684_A_h_31;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_32;
	from trip_node_684_A_4;
	to trip_load_684_A_h_32;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_684_A_xfmr_684_A_5;
	phases AN;
	from meter_684_A;
	to xfmr_meter_684_A_5;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_684_A_5;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_684_A_5;
	phases AS;
	from xfmr_meter_684_A_5;
	to trip_node_684_A_5;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_684_A_5;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_684_A_h_33;
	from trip_node_684_A_5;
	to trip_load_684_A_h_33;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_34;
	from trip_node_684_A_5;
	to trip_load_684_A_h_34;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_35;
	from trip_node_684_A_5;
	to trip_load_684_A_h_35;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_36;
	from trip_node_684_A_5;
	to trip_load_684_A_h_36;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_37;
	from trip_node_684_A_5;
	to trip_load_684_A_h_37;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_38;
	from trip_node_684_A_5;
	to trip_load_684_A_h_38;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_39;
	from trip_node_684_A_5;
	to trip_load_684_A_h_39;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_684_A_h_40;
	from trip_node_684_A_5;
	to trip_load_684_A_h_40;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_B_xfmr_645_B_1;
	phases BN;
	from meter_645_B;
	to xfmr_meter_645_B_1;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_645_B_1;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_B_1;
	phases BS;
	from xfmr_meter_645_B_1;
	to trip_node_645_B_1;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_645_B_1;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_B_h_1;
	from trip_node_645_B_1;
	to trip_load_645_B_h_1;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_2;
	from trip_node_645_B_1;
	to trip_load_645_B_h_2;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_3;
	from trip_node_645_B_1;
	to trip_load_645_B_h_3;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_4;
	from trip_node_645_B_1;
	to trip_load_645_B_h_4;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_5;
	from trip_node_645_B_1;
	to trip_load_645_B_h_5;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_6;
	from trip_node_645_B_1;
	to trip_load_645_B_h_6;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_7;
	from trip_node_645_B_1;
	to trip_load_645_B_h_7;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_8;
	from trip_node_645_B_1;
	to trip_load_645_B_h_8;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_B_xfmr_645_B_2;
	phases BN;
	from meter_645_B;
	to xfmr_meter_645_B_2;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_645_B_2;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_B_2;
	phases BS;
	from xfmr_meter_645_B_2;
	to trip_node_645_B_2;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_645_B_2;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_B_h_9;
	from trip_node_645_B_2;
	to trip_load_645_B_h_9;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_10;
	from trip_node_645_B_2;
	to trip_load_645_B_h_10;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_11;
	from trip_node_645_B_2;
	to trip_load_645_B_h_11;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_12;
	from trip_node_645_B_2;
	to trip_load_645_B_h_12;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_13;
	from trip_node_645_B_2;
	to trip_load_645_B_h_13;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_14;
	from trip_node_645_B_2;
	to trip_load_645_B_h_14;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_15;
	from trip_node_645_B_2;
	to trip_load_645_B_h_15;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_16;
	from trip_node_645_B_2;
	to trip_load_645_B_h_16;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_B_xfmr_645_B_3;
	phases BN;
	from meter_645_B;
	to xfmr_meter_645_B_3;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_645_B_3;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_B_3;
	phases BS;
	from xfmr_meter_645_B_3;
	to trip_node_645_B_3;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_645_B_3;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_B_h_17;
	from trip_node_645_B_3;
	to trip_load_645_B_h_17;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_18;
	from trip_node_645_B_3;
	to trip_load_645_B_h_18;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_19;
	from trip_node_645_B_3;
	to trip_load_645_B_h_19;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_20;
	from trip_node_645_B_3;
	to trip_load_645_B_h_20;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_21;
	from trip_node_645_B_3;
	to trip_load_645_B_h_21;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_22;
	from trip_node_645_B_3;
	to trip_load_645_B_h_22;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_23;
	from trip_node_645_B_3;
	to trip_load_645_B_h_23;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_24;
	from trip_node_645_B_3;
	to trip_load_645_B_h_24;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_B_xfmr_645_B_4;
	phases BN;
	from meter_645_B;
	to xfmr_meter_645_B_4;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_645_B_4;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_B_4;
	phases BS;
	from xfmr_meter_645_B_4;
	to trip_node_645_B_4;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_645_B_4;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_B_h_25;
	from trip_node_645_B_4;
	to trip_load_645_B_h_25;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_26;
	from trip_node_645_B_4;
	to trip_load_645_B_h_26;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_27;
	from trip_node_645_B_4;
	to trip_load_645_B_h_27;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_28;
	from trip_node_645_B_4;
	to trip_load_645_B_h_28;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_29;
	from trip_node_645_B_4;
	to trip_load_645_B_h_29;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_30;
	from trip_node_645_B_4;
	to trip_load_645_B_h_30;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_31;
	from trip_node_645_B_4;
	to trip_load_645_B_h_31;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_32;
	from trip_node_645_B_4;
	to trip_load_645_B_h_32;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_B_xfmr_645_B_5;
	phases BN;
	from meter_645_B;
	to xfmr_meter_645_B_5;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_645_B_5;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_B_5;
	phases BS;
	from xfmr_meter_645_B_5;
	to trip_node_645_B_5;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_645_B_5;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_B_h_33;
	from trip_node_645_B_5;
	to trip_load_645_B_h_33;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_34;
	from trip_node_645_B_5;
	to trip_load_645_B_h_34;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_35;
	from trip_node_645_B_5;
	to trip_load_645_B_h_35;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_36;
	from trip_node_645_B_5;
	to trip_load_645_B_h_36;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_37;
	from trip_node_645_B_5;
	to trip_load_645_B_h_37;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_38;
	from trip_node_645_B_5;
	to trip_load_645_B_h_38;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_39;
	from trip_node_645_B_5;
	to trip_load_645_B_h_39;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_B_h_40;
	from trip_node_645_B_5;
	to trip_load_645_B_h_40;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_C_xfmr_645_C_1;
	phases CN;
	from meter_645_C;
	to xfmr_meter_645_C_1;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_645_C_1;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_C_1;
	phases CS;
	from xfmr_meter_645_C_1;
	to trip_node_645_C_1;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_645_C_1;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_C_h_1;
	from trip_node_645_C_1;
	to trip_load_645_C_h_1;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_2;
	from trip_node_645_C_1;
	to trip_load_645_C_h_2;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_3;
	from trip_node_645_C_1;
	to trip_load_645_C_h_3;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_4;
	from trip_node_645_C_1;
	to trip_load_645_C_h_4;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_5;
	from trip_node_645_C_1;
	to trip_load_645_C_h_5;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_6;
	from trip_node_645_C_1;
	to trip_load_645_C_h_6;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_7;
	from trip_node_645_C_1;
	to trip_load_645_C_h_7;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_8;
	from trip_node_645_C_1;
	to trip_load_645_C_h_8;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_C_xfmr_645_C_2;
	phases CN;
	from meter_645_C;
	to xfmr_meter_645_C_2;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_645_C_2;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_C_2;
	phases CS;
	from xfmr_meter_645_C_2;
	to trip_node_645_C_2;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_645_C_2;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_C_h_9;
	from trip_node_645_C_2;
	to trip_load_645_C_h_9;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_10;
	from trip_node_645_C_2;
	to trip_load_645_C_h_10;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_11;
	from trip_node_645_C_2;
	to trip_load_645_C_h_11;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_12;
	from trip_node_645_C_2;
	to trip_load_645_C_h_12;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_13;
	from trip_node_645_C_2;
	to trip_load_645_C_h_13;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_14;
	from trip_node_645_C_2;
	to trip_load_645_C_h_14;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_15;
	from trip_node_645_C_2;
	to trip_load_645_C_h_15;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_16;
	from trip_node_645_C_2;
	to trip_load_645_C_h_16;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_C_xfmr_645_C_3;
	phases CN;
	from meter_645_C;
	to xfmr_meter_645_C_3;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_645_C_3;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_C_3;
	phases CS;
	from xfmr_meter_645_C_3;
	to trip_node_645_C_3;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_645_C_3;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_C_h_17;
	from trip_node_645_C_3;
	to trip_load_645_C_h_17;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_18;
	from trip_node_645_C_3;
	to trip_load_645_C_h_18;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_19;
	from trip_node_645_C_3;
	to trip_load_645_C_h_19;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_20;
	from trip_node_645_C_3;
	to trip_load_645_C_h_20;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_21;
	from trip_node_645_C_3;
	to trip_load_645_C_h_21;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_22;
	from trip_node_645_C_3;
	to trip_load_645_C_h_22;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_23;
	from trip_node_645_C_3;
	to trip_load_645_C_h_23;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_24;
	from trip_node_645_C_3;
	to trip_load_645_C_h_24;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_C_xfmr_645_C_4;
	phases CN;
	from meter_645_C;
	to xfmr_meter_645_C_4;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_645_C_4;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_C_4;
	phases CS;
	from xfmr_meter_645_C_4;
	to trip_node_645_C_4;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_645_C_4;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_C_h_25;
	from trip_node_645_C_4;
	to trip_load_645_C_h_25;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_26;
	from trip_node_645_C_4;
	to trip_load_645_C_h_26;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_27;
	from trip_node_645_C_4;
	to trip_load_645_C_h_27;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_28;
	from trip_node_645_C_4;
	to trip_load_645_C_h_28;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_29;
	from trip_node_645_C_4;
	to trip_load_645_C_h_29;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_30;
	from trip_node_645_C_4;
	to trip_load_645_C_h_30;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_31;
	from trip_node_645_C_4;
	to trip_load_645_C_h_31;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_32;
	from trip_node_645_C_4;
	to trip_load_645_C_h_32;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_645_C_xfmr_645_C_5;
	phases CN;
	from meter_645_C;
	to xfmr_meter_645_C_5;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_645_C_5;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_645_C_5;
	phases CS;
	from xfmr_meter_645_C_5;
	to trip_node_645_C_5;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_645_C_5;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_645_C_h_33;
	from trip_node_645_C_5;
	to trip_load_645_C_h_33;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_34;
	from trip_node_645_C_5;
	to trip_load_645_C_h_34;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_35;
	from trip_node_645_C_5;
	to trip_load_645_C_h_35;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_36;
	from trip_node_645_C_5;
	to trip_load_645_C_h_36;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_37;
	from trip_node_645_C_5;
	to trip_load_645_C_h_37;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_38;
	from trip_node_645_C_5;
	to trip_load_645_C_h_38;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_39;
	from trip_node_645_C_5;
	to trip_load_645_C_h_39;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_645_C_h_40;
	from trip_node_645_C_5;
	to trip_load_645_C_h_40;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_A_xfmr_633_A_1;
	phases AN;
	from meter_633_A;
	to xfmr_meter_633_A_1;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_633_A_1;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_A_1;
	phases AS;
	from xfmr_meter_633_A_1;
	to trip_node_633_A_1;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_633_A_1;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_A_h_1;
	from trip_node_633_A_1;
	to trip_load_633_A_h_1;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_2;
	from trip_node_633_A_1;
	to trip_load_633_A_h_2;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_3;
	from trip_node_633_A_1;
	to trip_load_633_A_h_3;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_4;
	from trip_node_633_A_1;
	to trip_load_633_A_h_4;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_5;
	from trip_node_633_A_1;
	to trip_load_633_A_h_5;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_6;
	from trip_node_633_A_1;
	to trip_load_633_A_h_6;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_7;
	from trip_node_633_A_1;
	to trip_load_633_A_h_7;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_8;
	from trip_node_633_A_1;
	to trip_load_633_A_h_8;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_A_xfmr_633_A_2;
	phases AN;
	from meter_633_A;
	to xfmr_meter_633_A_2;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_633_A_2;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_A_2;
	phases AS;
	from xfmr_meter_633_A_2;
	to trip_node_633_A_2;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_633_A_2;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_A_h_9;
	from trip_node_633_A_2;
	to trip_load_633_A_h_9;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_10;
	from trip_node_633_A_2;
	to trip_load_633_A_h_10;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_11;
	from trip_node_633_A_2;
	to trip_load_633_A_h_11;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_12;
	from trip_node_633_A_2;
	to trip_load_633_A_h_12;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_13;
	from trip_node_633_A_2;
	to trip_load_633_A_h_13;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_14;
	from trip_node_633_A_2;
	to trip_load_633_A_h_14;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_15;
	from trip_node_633_A_2;
	to trip_load_633_A_h_15;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_16;
	from trip_node_633_A_2;
	to trip_load_633_A_h_16;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_A_xfmr_633_A_3;
	phases AN;
	from meter_633_A;
	to xfmr_meter_633_A_3;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_633_A_3;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_A_3;
	phases AS;
	from xfmr_meter_633_A_3;
	to trip_node_633_A_3;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_633_A_3;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_A_h_17;
	from trip_node_633_A_3;
	to trip_load_633_A_h_17;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_18;
	from trip_node_633_A_3;
	to trip_load_633_A_h_18;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_19;
	from trip_node_633_A_3;
	to trip_load_633_A_h_19;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_20;
	from trip_node_633_A_3;
	to trip_load_633_A_h_20;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_21;
	from trip_node_633_A_3;
	to trip_load_633_A_h_21;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_22;
	from trip_node_633_A_3;
	to trip_load_633_A_h_22;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_23;
	from trip_node_633_A_3;
	to trip_load_633_A_h_23;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_24;
	from trip_node_633_A_3;
	to trip_load_633_A_h_24;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_A_xfmr_633_A_4;
	phases AN;
	from meter_633_A;
	to xfmr_meter_633_A_4;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_633_A_4;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_A_4;
	phases AS;
	from xfmr_meter_633_A_4;
	to trip_node_633_A_4;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_633_A_4;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_A_h_25;
	from trip_node_633_A_4;
	to trip_load_633_A_h_25;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_26;
	from trip_node_633_A_4;
	to trip_load_633_A_h_26;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_27;
	from trip_node_633_A_4;
	to trip_load_633_A_h_27;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_28;
	from trip_node_633_A_4;
	to trip_load_633_A_h_28;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_29;
	from trip_node_633_A_4;
	to trip_load_633_A_h_29;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_30;
	from trip_node_633_A_4;
	to trip_load_633_A_h_30;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_31;
	from trip_node_633_A_4;
	to trip_load_633_A_h_31;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_32;
	from trip_node_633_A_4;
	to trip_load_633_A_h_32;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_A_xfmr_633_A_5;
	phases AN;
	from meter_633_A;
	to xfmr_meter_633_A_5;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_633_A_5;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_A_5;
	phases AS;
	from xfmr_meter_633_A_5;
	to trip_node_633_A_5;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_633_A_5;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_A_h_33;
	from trip_node_633_A_5;
	to trip_load_633_A_h_33;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_34;
	from trip_node_633_A_5;
	to trip_load_633_A_h_34;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_35;
	from trip_node_633_A_5;
	to trip_load_633_A_h_35;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_36;
	from trip_node_633_A_5;
	to trip_load_633_A_h_36;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_37;
	from trip_node_633_A_5;
	to trip_load_633_A_h_37;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_38;
	from trip_node_633_A_5;
	to trip_load_633_A_h_38;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_39;
	from trip_node_633_A_5;
	to trip_load_633_A_h_39;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_A_h_40;
	from trip_node_633_A_5;
	to trip_load_633_A_h_40;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_B_xfmr_633_B_1;
	phases BN;
	from meter_633_B;
	to xfmr_meter_633_B_1;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_633_B_1;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_B_1;
	phases BS;
	from xfmr_meter_633_B_1;
	to trip_node_633_B_1;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_633_B_1;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_B_h_1;
	from trip_node_633_B_1;
	to trip_load_633_B_h_1;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_2;
	from trip_node_633_B_1;
	to trip_load_633_B_h_2;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_3;
	from trip_node_633_B_1;
	to trip_load_633_B_h_3;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_4;
	from trip_node_633_B_1;
	to trip_load_633_B_h_4;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_5;
	from trip_node_633_B_1;
	to trip_load_633_B_h_5;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_6;
	from trip_node_633_B_1;
	to trip_load_633_B_h_6;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_7;
	from trip_node_633_B_1;
	to trip_load_633_B_h_7;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_8;
	from trip_node_633_B_1;
	to trip_load_633_B_h_8;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_B_xfmr_633_B_2;
	phases BN;
	from meter_633_B;
	to xfmr_meter_633_B_2;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_633_B_2;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_B_2;
	phases BS;
	from xfmr_meter_633_B_2;
	to trip_node_633_B_2;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_633_B_2;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_B_h_9;
	from trip_node_633_B_2;
	to trip_load_633_B_h_9;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_10;
	from trip_node_633_B_2;
	to trip_load_633_B_h_10;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_11;
	from trip_node_633_B_2;
	to trip_load_633_B_h_11;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_12;
	from trip_node_633_B_2;
	to trip_load_633_B_h_12;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_13;
	from trip_node_633_B_2;
	to trip_load_633_B_h_13;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_14;
	from trip_node_633_B_2;
	to trip_load_633_B_h_14;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_15;
	from trip_node_633_B_2;
	to trip_load_633_B_h_15;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_16;
	from trip_node_633_B_2;
	to trip_load_633_B_h_16;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_B_xfmr_633_B_3;
	phases BN;
	from meter_633_B;
	to xfmr_meter_633_B_3;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_633_B_3;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_B_3;
	phases BS;
	from xfmr_meter_633_B_3;
	to trip_node_633_B_3;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_633_B_3;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_B_h_17;
	from trip_node_633_B_3;
	to trip_load_633_B_h_17;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_18;
	from trip_node_633_B_3;
	to trip_load_633_B_h_18;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_19;
	from trip_node_633_B_3;
	to trip_load_633_B_h_19;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_20;
	from trip_node_633_B_3;
	to trip_load_633_B_h_20;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_21;
	from trip_node_633_B_3;
	to trip_load_633_B_h_21;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_22;
	from trip_node_633_B_3;
	to trip_load_633_B_h_22;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_23;
	from trip_node_633_B_3;
	to trip_load_633_B_h_23;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_24;
	from trip_node_633_B_3;
	to trip_load_633_B_h_24;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_B_xfmr_633_B_4;
	phases BN;
	from meter_633_B;
	to xfmr_meter_633_B_4;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_633_B_4;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_B_4;
	phases BS;
	from xfmr_meter_633_B_4;
	to trip_node_633_B_4;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_633_B_4;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_B_h_25;
	from trip_node_633_B_4;
	to trip_load_633_B_h_25;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_26;
	from trip_node_633_B_4;
	to trip_load_633_B_h_26;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_27;
	from trip_node_633_B_4;
	to trip_load_633_B_h_27;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_28;
	from trip_node_633_B_4;
	to trip_load_633_B_h_28;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_29;
	from trip_node_633_B_4;
	to trip_load_633_B_h_29;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_30;
	from trip_node_633_B_4;
	to trip_load_633_B_h_30;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_31;
	from trip_node_633_B_4;
	to trip_load_633_B_h_31;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_32;
	from trip_node_633_B_4;
	to trip_load_633_B_h_32;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_B_xfmr_633_B_5;
	phases BN;
	from meter_633_B;
	to xfmr_meter_633_B_5;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_633_B_5;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_B_5;
	phases BS;
	from xfmr_meter_633_B_5;
	to trip_node_633_B_5;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_633_B_5;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_B_h_33;
	from trip_node_633_B_5;
	to trip_load_633_B_h_33;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_34;
	from trip_node_633_B_5;
	to trip_load_633_B_h_34;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_35;
	from trip_node_633_B_5;
	to trip_load_633_B_h_35;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_36;
	from trip_node_633_B_5;
	to trip_load_633_B_h_36;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_37;
	from trip_node_633_B_5;
	to trip_load_633_B_h_37;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_38;
	from trip_node_633_B_5;
	to trip_load_633_B_h_38;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_39;
	from trip_node_633_B_5;
	to trip_load_633_B_h_39;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_B_h_40;
	from trip_node_633_B_5;
	to trip_load_633_B_h_40;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_C_xfmr_633_C_1;
	phases CN;
	from meter_633_C;
	to xfmr_meter_633_C_1;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_633_C_1;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_C_1;
	phases CS;
	from xfmr_meter_633_C_1;
	to trip_node_633_C_1;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_633_C_1;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_C_h_1;
	from trip_node_633_C_1;
	to trip_load_633_C_h_1;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_2;
	from trip_node_633_C_1;
	to trip_load_633_C_h_2;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_3;
	from trip_node_633_C_1;
	to trip_load_633_C_h_3;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_4;
	from trip_node_633_C_1;
	to trip_load_633_C_h_4;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_5;
	from trip_node_633_C_1;
	to trip_load_633_C_h_5;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_6;
	from trip_node_633_C_1;
	to trip_load_633_C_h_6;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_7;
	from trip_node_633_C_1;
	to trip_load_633_C_h_7;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_8;
	from trip_node_633_C_1;
	to trip_load_633_C_h_8;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_C_xfmr_633_C_2;
	phases CN;
	from meter_633_C;
	to xfmr_meter_633_C_2;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_633_C_2;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_C_2;
	phases CS;
	from xfmr_meter_633_C_2;
	to trip_node_633_C_2;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_633_C_2;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_C_h_9;
	from trip_node_633_C_2;
	to trip_load_633_C_h_9;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_10;
	from trip_node_633_C_2;
	to trip_load_633_C_h_10;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_11;
	from trip_node_633_C_2;
	to trip_load_633_C_h_11;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_12;
	from trip_node_633_C_2;
	to trip_load_633_C_h_12;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_13;
	from trip_node_633_C_2;
	to trip_load_633_C_h_13;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_14;
	from trip_node_633_C_2;
	to trip_load_633_C_h_14;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_15;
	from trip_node_633_C_2;
	to trip_load_633_C_h_15;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_16;
	from trip_node_633_C_2;
	to trip_load_633_C_h_16;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_C_xfmr_633_C_3;
	phases CN;
	from meter_633_C;
	to xfmr_meter_633_C_3;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_633_C_3;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_C_3;
	phases CS;
	from xfmr_meter_633_C_3;
	to trip_node_633_C_3;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_633_C_3;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_C_h_17;
	from trip_node_633_C_3;
	to trip_load_633_C_h_17;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_18;
	from trip_node_633_C_3;
	to trip_load_633_C_h_18;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_19;
	from trip_node_633_C_3;
	to trip_load_633_C_h_19;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_20;
	from trip_node_633_C_3;
	to trip_load_633_C_h_20;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_21;
	from trip_node_633_C_3;
	to trip_load_633_C_h_21;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_22;
	from trip_node_633_C_3;
	to trip_load_633_C_h_22;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_23;
	from trip_node_633_C_3;
	to trip_load_633_C_h_23;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_24;
	from trip_node_633_C_3;
	to trip_load_633_C_h_24;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_C_xfmr_633_C_4;
	phases CN;
	from meter_633_C;
	to xfmr_meter_633_C_4;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_633_C_4;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_C_4;
	phases CS;
	from xfmr_meter_633_C_4;
	to trip_node_633_C_4;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_633_C_4;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_C_h_25;
	from trip_node_633_C_4;
	to trip_load_633_C_h_25;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_26;
	from trip_node_633_C_4;
	to trip_load_633_C_h_26;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_27;
	from trip_node_633_C_4;
	to trip_load_633_C_h_27;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_28;
	from trip_node_633_C_4;
	to trip_load_633_C_h_28;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_29;
	from trip_node_633_C_4;
	to trip_load_633_C_h_29;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_30;
	from trip_node_633_C_4;
	to trip_load_633_C_h_30;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_31;
	from trip_node_633_C_4;
	to trip_load_633_C_h_31;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_32;
	from trip_node_633_C_4;
	to trip_load_633_C_h_32;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_633_C_xfmr_633_C_5;
	phases CN;
	from meter_633_C;
	to xfmr_meter_633_C_5;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_633_C_5;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_633_C_5;
	phases CS;
	from xfmr_meter_633_C_5;
	to trip_node_633_C_5;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_633_C_5;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_633_C_h_33;
	from trip_node_633_C_5;
	to trip_load_633_C_h_33;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_34;
	from trip_node_633_C_5;
	to trip_load_633_C_h_34;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_35;
	from trip_node_633_C_5;
	to trip_load_633_C_h_35;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_36;
	from trip_node_633_C_5;
	to trip_load_633_C_h_36;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_37;
	from trip_node_633_C_5;
	to trip_load_633_C_h_37;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_38;
	from trip_node_633_C_5;
	to trip_load_633_C_h_38;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_39;
	from trip_node_633_C_5;
	to trip_load_633_C_h_39;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_633_C_h_40;
	from trip_node_633_C_5;
	to trip_load_633_C_h_40;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_A_xfmr_632_A_1;
	phases AN;
	from meter_632_A;
	to xfmr_meter_632_A_1;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_632_A_1;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_A_1;
	phases AS;
	from xfmr_meter_632_A_1;
	to trip_node_632_A_1;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_632_A_1;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_A_h_1;
	from trip_node_632_A_1;
	to trip_load_632_A_h_1;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_2;
	from trip_node_632_A_1;
	to trip_load_632_A_h_2;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_3;
	from trip_node_632_A_1;
	to trip_load_632_A_h_3;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_4;
	from trip_node_632_A_1;
	to trip_load_632_A_h_4;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_5;
	from trip_node_632_A_1;
	to trip_load_632_A_h_5;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_6;
	from trip_node_632_A_1;
	to trip_load_632_A_h_6;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_7;
	from trip_node_632_A_1;
	to trip_load_632_A_h_7;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_8;
	from trip_node_632_A_1;
	to trip_load_632_A_h_8;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_A_xfmr_632_A_2;
	phases AN;
	from meter_632_A;
	to xfmr_meter_632_A_2;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_632_A_2;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_A_2;
	phases AS;
	from xfmr_meter_632_A_2;
	to trip_node_632_A_2;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_632_A_2;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_A_h_9;
	from trip_node_632_A_2;
	to trip_load_632_A_h_9;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_10;
	from trip_node_632_A_2;
	to trip_load_632_A_h_10;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_11;
	from trip_node_632_A_2;
	to trip_load_632_A_h_11;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_12;
	from trip_node_632_A_2;
	to trip_load_632_A_h_12;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_13;
	from trip_node_632_A_2;
	to trip_load_632_A_h_13;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_14;
	from trip_node_632_A_2;
	to trip_load_632_A_h_14;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_15;
	from trip_node_632_A_2;
	to trip_load_632_A_h_15;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_16;
	from trip_node_632_A_2;
	to trip_load_632_A_h_16;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_A_xfmr_632_A_3;
	phases AN;
	from meter_632_A;
	to xfmr_meter_632_A_3;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_632_A_3;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_A_3;
	phases AS;
	from xfmr_meter_632_A_3;
	to trip_node_632_A_3;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_632_A_3;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_A_h_17;
	from trip_node_632_A_3;
	to trip_load_632_A_h_17;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_18;
	from trip_node_632_A_3;
	to trip_load_632_A_h_18;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_19;
	from trip_node_632_A_3;
	to trip_load_632_A_h_19;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_20;
	from trip_node_632_A_3;
	to trip_load_632_A_h_20;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_21;
	from trip_node_632_A_3;
	to trip_load_632_A_h_21;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_22;
	from trip_node_632_A_3;
	to trip_load_632_A_h_22;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_23;
	from trip_node_632_A_3;
	to trip_load_632_A_h_23;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_24;
	from trip_node_632_A_3;
	to trip_load_632_A_h_24;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_A_xfmr_632_A_4;
	phases AN;
	from meter_632_A;
	to xfmr_meter_632_A_4;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_632_A_4;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_A_4;
	phases AS;
	from xfmr_meter_632_A_4;
	to trip_node_632_A_4;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_632_A_4;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_A_h_25;
	from trip_node_632_A_4;
	to trip_load_632_A_h_25;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_26;
	from trip_node_632_A_4;
	to trip_load_632_A_h_26;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_27;
	from trip_node_632_A_4;
	to trip_load_632_A_h_27;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_28;
	from trip_node_632_A_4;
	to trip_load_632_A_h_28;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_29;
	from trip_node_632_A_4;
	to trip_load_632_A_h_29;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_30;
	from trip_node_632_A_4;
	to trip_load_632_A_h_30;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_31;
	from trip_node_632_A_4;
	to trip_load_632_A_h_31;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_32;
	from trip_node_632_A_4;
	to trip_load_632_A_h_32;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_A_xfmr_632_A_5;
	phases AN;
	from meter_632_A;
	to xfmr_meter_632_A_5;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_632_A_5;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_A_5;
	phases AS;
	from xfmr_meter_632_A_5;
	to trip_node_632_A_5;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_632_A_5;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_A_h_33;
	from trip_node_632_A_5;
	to trip_load_632_A_h_33;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_34;
	from trip_node_632_A_5;
	to trip_load_632_A_h_34;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_35;
	from trip_node_632_A_5;
	to trip_load_632_A_h_35;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_36;
	from trip_node_632_A_5;
	to trip_load_632_A_h_36;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_37;
	from trip_node_632_A_5;
	to trip_load_632_A_h_37;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_38;
	from trip_node_632_A_5;
	to trip_load_632_A_h_38;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_39;
	from trip_node_632_A_5;
	to trip_load_632_A_h_39;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_A_h_40;
	from trip_node_632_A_5;
	to trip_load_632_A_h_40;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_B_xfmr_632_B_1;
	phases BN;
	from meter_632_B;
	to xfmr_meter_632_B_1;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_632_B_1;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_B_1;
	phases BS;
	from xfmr_meter_632_B_1;
	to trip_node_632_B_1;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_632_B_1;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_B_h_1;
	from trip_node_632_B_1;
	to trip_load_632_B_h_1;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_2;
	from trip_node_632_B_1;
	to trip_load_632_B_h_2;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_3;
	from trip_node_632_B_1;
	to trip_load_632_B_h_3;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_4;
	from trip_node_632_B_1;
	to trip_load_632_B_h_4;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_5;
	from trip_node_632_B_1;
	to trip_load_632_B_h_5;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_6;
	from trip_node_632_B_1;
	to trip_load_632_B_h_6;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_7;
	from trip_node_632_B_1;
	to trip_load_632_B_h_7;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_8;
	from trip_node_632_B_1;
	to trip_load_632_B_h_8;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_B_xfmr_632_B_2;
	phases BN;
	from meter_632_B;
	to xfmr_meter_632_B_2;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_632_B_2;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_B_2;
	phases BS;
	from xfmr_meter_632_B_2;
	to trip_node_632_B_2;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_632_B_2;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_B_h_9;
	from trip_node_632_B_2;
	to trip_load_632_B_h_9;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_10;
	from trip_node_632_B_2;
	to trip_load_632_B_h_10;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_11;
	from trip_node_632_B_2;
	to trip_load_632_B_h_11;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_12;
	from trip_node_632_B_2;
	to trip_load_632_B_h_12;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_13;
	from trip_node_632_B_2;
	to trip_load_632_B_h_13;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_14;
	from trip_node_632_B_2;
	to trip_load_632_B_h_14;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_15;
	from trip_node_632_B_2;
	to trip_load_632_B_h_15;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_16;
	from trip_node_632_B_2;
	to trip_load_632_B_h_16;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_B_xfmr_632_B_3;
	phases BN;
	from meter_632_B;
	to xfmr_meter_632_B_3;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_632_B_3;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_B_3;
	phases BS;
	from xfmr_meter_632_B_3;
	to trip_node_632_B_3;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_632_B_3;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_B_h_17;
	from trip_node_632_B_3;
	to trip_load_632_B_h_17;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_18;
	from trip_node_632_B_3;
	to trip_load_632_B_h_18;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_19;
	from trip_node_632_B_3;
	to trip_load_632_B_h_19;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_20;
	from trip_node_632_B_3;
	to trip_load_632_B_h_20;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_21;
	from trip_node_632_B_3;
	to trip_load_632_B_h_21;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_22;
	from trip_node_632_B_3;
	to trip_load_632_B_h_22;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_23;
	from trip_node_632_B_3;
	to trip_load_632_B_h_23;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_24;
	from trip_node_632_B_3;
	to trip_load_632_B_h_24;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_B_xfmr_632_B_4;
	phases BN;
	from meter_632_B;
	to xfmr_meter_632_B_4;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_632_B_4;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_B_4;
	phases BS;
	from xfmr_meter_632_B_4;
	to trip_node_632_B_4;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_632_B_4;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_B_h_25;
	from trip_node_632_B_4;
	to trip_load_632_B_h_25;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_26;
	from trip_node_632_B_4;
	to trip_load_632_B_h_26;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_27;
	from trip_node_632_B_4;
	to trip_load_632_B_h_27;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_28;
	from trip_node_632_B_4;
	to trip_load_632_B_h_28;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_29;
	from trip_node_632_B_4;
	to trip_load_632_B_h_29;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_30;
	from trip_node_632_B_4;
	to trip_load_632_B_h_30;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_31;
	from trip_node_632_B_4;
	to trip_load_632_B_h_31;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_32;
	from trip_node_632_B_4;
	to trip_load_632_B_h_32;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_B_xfmr_632_B_5;
	phases BN;
	from meter_632_B;
	to xfmr_meter_632_B_5;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_632_B_5;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_B_5;
	phases BS;
	from xfmr_meter_632_B_5;
	to trip_node_632_B_5;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_632_B_5;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_B_h_33;
	from trip_node_632_B_5;
	to trip_load_632_B_h_33;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_34;
	from trip_node_632_B_5;
	to trip_load_632_B_h_34;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_35;
	from trip_node_632_B_5;
	to trip_load_632_B_h_35;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_36;
	from trip_node_632_B_5;
	to trip_load_632_B_h_36;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_37;
	from trip_node_632_B_5;
	to trip_load_632_B_h_37;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_38;
	from trip_node_632_B_5;
	to trip_load_632_B_h_38;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_39;
	from trip_node_632_B_5;
	to trip_load_632_B_h_39;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_B_h_40;
	from trip_node_632_B_5;
	to trip_load_632_B_h_40;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_C_xfmr_632_C_1;
	phases CN;
	from meter_632_C;
	to xfmr_meter_632_C_1;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_632_C_1;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_C_1;
	phases CS;
	from xfmr_meter_632_C_1;
	to trip_node_632_C_1;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_632_C_1;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_C_h_1;
	from trip_node_632_C_1;
	to trip_load_632_C_h_1;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_2;
	from trip_node_632_C_1;
	to trip_load_632_C_h_2;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_3;
	from trip_node_632_C_1;
	to trip_load_632_C_h_3;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_4;
	from trip_node_632_C_1;
	to trip_load_632_C_h_4;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_5;
	from trip_node_632_C_1;
	to trip_load_632_C_h_5;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_6;
	from trip_node_632_C_1;
	to trip_load_632_C_h_6;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_7;
	from trip_node_632_C_1;
	to trip_load_632_C_h_7;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_8;
	from trip_node_632_C_1;
	to trip_load_632_C_h_8;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_C_xfmr_632_C_2;
	phases CN;
	from meter_632_C;
	to xfmr_meter_632_C_2;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_632_C_2;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_C_2;
	phases CS;
	from xfmr_meter_632_C_2;
	to trip_node_632_C_2;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_632_C_2;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_C_h_9;
	from trip_node_632_C_2;
	to trip_load_632_C_h_9;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_10;
	from trip_node_632_C_2;
	to trip_load_632_C_h_10;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_11;
	from trip_node_632_C_2;
	to trip_load_632_C_h_11;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_12;
	from trip_node_632_C_2;
	to trip_load_632_C_h_12;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_13;
	from trip_node_632_C_2;
	to trip_load_632_C_h_13;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_14;
	from trip_node_632_C_2;
	to trip_load_632_C_h_14;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_15;
	from trip_node_632_C_2;
	to trip_load_632_C_h_15;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_16;
	from trip_node_632_C_2;
	to trip_load_632_C_h_16;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_C_xfmr_632_C_3;
	phases CN;
	from meter_632_C;
	to xfmr_meter_632_C_3;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_632_C_3;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_C_3;
	phases CS;
	from xfmr_meter_632_C_3;
	to trip_node_632_C_3;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_632_C_3;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_C_h_17;
	from trip_node_632_C_3;
	to trip_load_632_C_h_17;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_18;
	from trip_node_632_C_3;
	to trip_load_632_C_h_18;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_19;
	from trip_node_632_C_3;
	to trip_load_632_C_h_19;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_20;
	from trip_node_632_C_3;
	to trip_load_632_C_h_20;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_21;
	from trip_node_632_C_3;
	to trip_load_632_C_h_21;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_22;
	from trip_node_632_C_3;
	to trip_load_632_C_h_22;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_23;
	from trip_node_632_C_3;
	to trip_load_632_C_h_23;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_24;
	from trip_node_632_C_3;
	to trip_load_632_C_h_24;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_C_xfmr_632_C_4;
	phases CN;
	from meter_632_C;
	to xfmr_meter_632_C_4;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_632_C_4;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_C_4;
	phases CS;
	from xfmr_meter_632_C_4;
	to trip_node_632_C_4;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_632_C_4;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_C_h_25;
	from trip_node_632_C_4;
	to trip_load_632_C_h_25;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_26;
	from trip_node_632_C_4;
	to trip_load_632_C_h_26;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_27;
	from trip_node_632_C_4;
	to trip_load_632_C_h_27;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_28;
	from trip_node_632_C_4;
	to trip_load_632_C_h_28;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_29;
	from trip_node_632_C_4;
	to trip_load_632_C_h_29;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_30;
	from trip_node_632_C_4;
	to trip_load_632_C_h_30;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_31;
	from trip_node_632_C_4;
	to trip_load_632_C_h_31;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_32;
	from trip_node_632_C_4;
	to trip_load_632_C_h_32;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_632_C_xfmr_632_C_5;
	phases CN;
	from meter_632_C;
	to xfmr_meter_632_C_5;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_632_C_5;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_632_C_5;
	phases CS;
	from xfmr_meter_632_C_5;
	to trip_node_632_C_5;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_632_C_5;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_632_C_h_33;
	from trip_node_632_C_5;
	to trip_load_632_C_h_33;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_34;
	from trip_node_632_C_5;
	to trip_load_632_C_h_34;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_35;
	from trip_node_632_C_5;
	to trip_load_632_C_h_35;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_36;
	from trip_node_632_C_5;
	to trip_load_632_C_h_36;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_37;
	from trip_node_632_C_5;
	to trip_load_632_C_h_37;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_38;
	from trip_node_632_C_5;
	to trip_load_632_C_h_38;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_39;
	from trip_node_632_C_5;
	to trip_load_632_C_h_39;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_632_C_h_40;
	from trip_node_632_C_5;
	to trip_load_632_C_h_40;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_A_xfmr_692_A_1;
	phases AN;
	from meter_692_A;
	to xfmr_meter_692_A_1;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_692_A_1;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_A_1;
	phases AS;
	from xfmr_meter_692_A_1;
	to trip_node_692_A_1;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_692_A_1;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_A_h_1;
	from trip_node_692_A_1;
	to trip_load_692_A_h_1;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_2;
	from trip_node_692_A_1;
	to trip_load_692_A_h_2;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_3;
	from trip_node_692_A_1;
	to trip_load_692_A_h_3;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_4;
	from trip_node_692_A_1;
	to trip_load_692_A_h_4;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_5;
	from trip_node_692_A_1;
	to trip_load_692_A_h_5;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_6;
	from trip_node_692_A_1;
	to trip_load_692_A_h_6;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_7;
	from trip_node_692_A_1;
	to trip_load_692_A_h_7;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_8;
	from trip_node_692_A_1;
	to trip_load_692_A_h_8;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_A_xfmr_692_A_2;
	phases AN;
	from meter_692_A;
	to xfmr_meter_692_A_2;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_692_A_2;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_A_2;
	phases AS;
	from xfmr_meter_692_A_2;
	to trip_node_692_A_2;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_692_A_2;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_A_h_9;
	from trip_node_692_A_2;
	to trip_load_692_A_h_9;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_10;
	from trip_node_692_A_2;
	to trip_load_692_A_h_10;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_11;
	from trip_node_692_A_2;
	to trip_load_692_A_h_11;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_12;
	from trip_node_692_A_2;
	to trip_load_692_A_h_12;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_13;
	from trip_node_692_A_2;
	to trip_load_692_A_h_13;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_14;
	from trip_node_692_A_2;
	to trip_load_692_A_h_14;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_15;
	from trip_node_692_A_2;
	to trip_load_692_A_h_15;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_16;
	from trip_node_692_A_2;
	to trip_load_692_A_h_16;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_A_xfmr_692_A_3;
	phases AN;
	from meter_692_A;
	to xfmr_meter_692_A_3;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_692_A_3;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_A_3;
	phases AS;
	from xfmr_meter_692_A_3;
	to trip_node_692_A_3;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_692_A_3;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_A_h_17;
	from trip_node_692_A_3;
	to trip_load_692_A_h_17;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_18;
	from trip_node_692_A_3;
	to trip_load_692_A_h_18;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_19;
	from trip_node_692_A_3;
	to trip_load_692_A_h_19;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_20;
	from trip_node_692_A_3;
	to trip_load_692_A_h_20;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_21;
	from trip_node_692_A_3;
	to trip_load_692_A_h_21;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_22;
	from trip_node_692_A_3;
	to trip_load_692_A_h_22;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_23;
	from trip_node_692_A_3;
	to trip_load_692_A_h_23;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_24;
	from trip_node_692_A_3;
	to trip_load_692_A_h_24;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_A_xfmr_692_A_4;
	phases AN;
	from meter_692_A;
	to xfmr_meter_692_A_4;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_692_A_4;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_A_4;
	phases AS;
	from xfmr_meter_692_A_4;
	to trip_node_692_A_4;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_692_A_4;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_A_h_25;
	from trip_node_692_A_4;
	to trip_load_692_A_h_25;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_26;
	from trip_node_692_A_4;
	to trip_load_692_A_h_26;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_27;
	from trip_node_692_A_4;
	to trip_load_692_A_h_27;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_28;
	from trip_node_692_A_4;
	to trip_load_692_A_h_28;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_29;
	from trip_node_692_A_4;
	to trip_load_692_A_h_29;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_30;
	from trip_node_692_A_4;
	to trip_load_692_A_h_30;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_31;
	from trip_node_692_A_4;
	to trip_load_692_A_h_31;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_32;
	from trip_node_692_A_4;
	to trip_load_692_A_h_32;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_A_xfmr_692_A_5;
	phases AN;
	from meter_692_A;
	to xfmr_meter_692_A_5;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_692_A_5;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_A_5;
	phases AS;
	from xfmr_meter_692_A_5;
	to trip_node_692_A_5;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_692_A_5;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_A_h_33;
	from trip_node_692_A_5;
	to trip_load_692_A_h_33;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_34;
	from trip_node_692_A_5;
	to trip_load_692_A_h_34;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_35;
	from trip_node_692_A_5;
	to trip_load_692_A_h_35;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_36;
	from trip_node_692_A_5;
	to trip_load_692_A_h_36;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_37;
	from trip_node_692_A_5;
	to trip_load_692_A_h_37;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_38;
	from trip_node_692_A_5;
	to trip_load_692_A_h_38;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_39;
	from trip_node_692_A_5;
	to trip_load_692_A_h_39;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_A_h_40;
	from trip_node_692_A_5;
	to trip_load_692_A_h_40;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_B_xfmr_692_B_1;
	phases BN;
	from meter_692_B;
	to xfmr_meter_692_B_1;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_692_B_1;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_B_1;
	phases BS;
	from xfmr_meter_692_B_1;
	to trip_node_692_B_1;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_692_B_1;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_B_h_1;
	from trip_node_692_B_1;
	to trip_load_692_B_h_1;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_2;
	from trip_node_692_B_1;
	to trip_load_692_B_h_2;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_3;
	from trip_node_692_B_1;
	to trip_load_692_B_h_3;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_4;
	from trip_node_692_B_1;
	to trip_load_692_B_h_4;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_5;
	from trip_node_692_B_1;
	to trip_load_692_B_h_5;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_6;
	from trip_node_692_B_1;
	to trip_load_692_B_h_6;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_7;
	from trip_node_692_B_1;
	to trip_load_692_B_h_7;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_8;
	from trip_node_692_B_1;
	to trip_load_692_B_h_8;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_B_xfmr_692_B_2;
	phases BN;
	from meter_692_B;
	to xfmr_meter_692_B_2;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_692_B_2;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_B_2;
	phases BS;
	from xfmr_meter_692_B_2;
	to trip_node_692_B_2;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_692_B_2;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_B_h_9;
	from trip_node_692_B_2;
	to trip_load_692_B_h_9;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_10;
	from trip_node_692_B_2;
	to trip_load_692_B_h_10;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_11;
	from trip_node_692_B_2;
	to trip_load_692_B_h_11;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_12;
	from trip_node_692_B_2;
	to trip_load_692_B_h_12;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_13;
	from trip_node_692_B_2;
	to trip_load_692_B_h_13;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_14;
	from trip_node_692_B_2;
	to trip_load_692_B_h_14;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_15;
	from trip_node_692_B_2;
	to trip_load_692_B_h_15;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_16;
	from trip_node_692_B_2;
	to trip_load_692_B_h_16;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_B_xfmr_692_B_3;
	phases BN;
	from meter_692_B;
	to xfmr_meter_692_B_3;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_692_B_3;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_B_3;
	phases BS;
	from xfmr_meter_692_B_3;
	to trip_node_692_B_3;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_692_B_3;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_B_h_17;
	from trip_node_692_B_3;
	to trip_load_692_B_h_17;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_18;
	from trip_node_692_B_3;
	to trip_load_692_B_h_18;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_19;
	from trip_node_692_B_3;
	to trip_load_692_B_h_19;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_20;
	from trip_node_692_B_3;
	to trip_load_692_B_h_20;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_21;
	from trip_node_692_B_3;
	to trip_load_692_B_h_21;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_22;
	from trip_node_692_B_3;
	to trip_load_692_B_h_22;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_23;
	from trip_node_692_B_3;
	to trip_load_692_B_h_23;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_24;
	from trip_node_692_B_3;
	to trip_load_692_B_h_24;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_B_xfmr_692_B_4;
	phases BN;
	from meter_692_B;
	to xfmr_meter_692_B_4;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_692_B_4;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_B_4;
	phases BS;
	from xfmr_meter_692_B_4;
	to trip_node_692_B_4;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_692_B_4;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_B_h_25;
	from trip_node_692_B_4;
	to trip_load_692_B_h_25;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_26;
	from trip_node_692_B_4;
	to trip_load_692_B_h_26;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_27;
	from trip_node_692_B_4;
	to trip_load_692_B_h_27;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_28;
	from trip_node_692_B_4;
	to trip_load_692_B_h_28;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_29;
	from trip_node_692_B_4;
	to trip_load_692_B_h_29;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_30;
	from trip_node_692_B_4;
	to trip_load_692_B_h_30;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_31;
	from trip_node_692_B_4;
	to trip_load_692_B_h_31;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_32;
	from trip_node_692_B_4;
	to trip_load_692_B_h_32;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_B_xfmr_692_B_5;
	phases BN;
	from meter_692_B;
	to xfmr_meter_692_B_5;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_692_B_5;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_B_5;
	phases BS;
	from xfmr_meter_692_B_5;
	to trip_node_692_B_5;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_692_B_5;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_B_h_33;
	from trip_node_692_B_5;
	to trip_load_692_B_h_33;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_34;
	from trip_node_692_B_5;
	to trip_load_692_B_h_34;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_35;
	from trip_node_692_B_5;
	to trip_load_692_B_h_35;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_36;
	from trip_node_692_B_5;
	to trip_load_692_B_h_36;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_37;
	from trip_node_692_B_5;
	to trip_load_692_B_h_37;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_38;
	from trip_node_692_B_5;
	to trip_load_692_B_h_38;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_39;
	from trip_node_692_B_5;
	to trip_load_692_B_h_39;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_B_h_40;
	from trip_node_692_B_5;
	to trip_load_692_B_h_40;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_C_xfmr_692_C_1;
	phases CN;
	from meter_692_C;
	to xfmr_meter_692_C_1;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_692_C_1;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_C_1;
	phases CS;
	from xfmr_meter_692_C_1;
	to trip_node_692_C_1;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_692_C_1;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_C_h_1;
	from trip_node_692_C_1;
	to trip_load_692_C_h_1;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_2;
	from trip_node_692_C_1;
	to trip_load_692_C_h_2;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_3;
	from trip_node_692_C_1;
	to trip_load_692_C_h_3;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_4;
	from trip_node_692_C_1;
	to trip_load_692_C_h_4;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_5;
	from trip_node_692_C_1;
	to trip_load_692_C_h_5;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_6;
	from trip_node_692_C_1;
	to trip_load_692_C_h_6;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_7;
	from trip_node_692_C_1;
	to trip_load_692_C_h_7;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_8;
	from trip_node_692_C_1;
	to trip_load_692_C_h_8;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_C_xfmr_692_C_2;
	phases CN;
	from meter_692_C;
	to xfmr_meter_692_C_2;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_692_C_2;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_C_2;
	phases CS;
	from xfmr_meter_692_C_2;
	to trip_node_692_C_2;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_692_C_2;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_C_h_9;
	from trip_node_692_C_2;
	to trip_load_692_C_h_9;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_10;
	from trip_node_692_C_2;
	to trip_load_692_C_h_10;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_11;
	from trip_node_692_C_2;
	to trip_load_692_C_h_11;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_12;
	from trip_node_692_C_2;
	to trip_load_692_C_h_12;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_13;
	from trip_node_692_C_2;
	to trip_load_692_C_h_13;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_14;
	from trip_node_692_C_2;
	to trip_load_692_C_h_14;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_15;
	from trip_node_692_C_2;
	to trip_load_692_C_h_15;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_16;
	from trip_node_692_C_2;
	to trip_load_692_C_h_16;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_C_xfmr_692_C_3;
	phases CN;
	from meter_692_C;
	to xfmr_meter_692_C_3;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_692_C_3;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_C_3;
	phases CS;
	from xfmr_meter_692_C_3;
	to trip_node_692_C_3;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_692_C_3;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_C_h_17;
	from trip_node_692_C_3;
	to trip_load_692_C_h_17;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_18;
	from trip_node_692_C_3;
	to trip_load_692_C_h_18;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_19;
	from trip_node_692_C_3;
	to trip_load_692_C_h_19;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_20;
	from trip_node_692_C_3;
	to trip_load_692_C_h_20;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_21;
	from trip_node_692_C_3;
	to trip_load_692_C_h_21;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_22;
	from trip_node_692_C_3;
	to trip_load_692_C_h_22;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_23;
	from trip_node_692_C_3;
	to trip_load_692_C_h_23;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_24;
	from trip_node_692_C_3;
	to trip_load_692_C_h_24;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_C_xfmr_692_C_4;
	phases CN;
	from meter_692_C;
	to xfmr_meter_692_C_4;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_692_C_4;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_C_4;
	phases CS;
	from xfmr_meter_692_C_4;
	to trip_node_692_C_4;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_692_C_4;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_C_h_25;
	from trip_node_692_C_4;
	to trip_load_692_C_h_25;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_26;
	from trip_node_692_C_4;
	to trip_load_692_C_h_26;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_27;
	from trip_node_692_C_4;
	to trip_load_692_C_h_27;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_28;
	from trip_node_692_C_4;
	to trip_load_692_C_h_28;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_29;
	from trip_node_692_C_4;
	to trip_load_692_C_h_29;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_30;
	from trip_node_692_C_4;
	to trip_load_692_C_h_30;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_31;
	from trip_node_692_C_4;
	to trip_load_692_C_h_31;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_32;
	from trip_node_692_C_4;
	to trip_load_692_C_h_32;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_692_C_xfmr_692_C_5;
	phases CN;
	from meter_692_C;
	to xfmr_meter_692_C_5;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_692_C_5;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_692_C_5;
	phases CS;
	from xfmr_meter_692_C_5;
	to trip_node_692_C_5;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_692_C_5;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_692_C_h_33;
	from trip_node_692_C_5;
	to trip_load_692_C_h_33;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_34;
	from trip_node_692_C_5;
	to trip_load_692_C_h_34;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_35;
	from trip_node_692_C_5;
	to trip_load_692_C_h_35;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_36;
	from trip_node_692_C_5;
	to trip_load_692_C_h_36;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_37;
	from trip_node_692_C_5;
	to trip_load_692_C_h_37;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_38;
	from trip_node_692_C_5;
	to trip_load_692_C_h_38;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_39;
	from trip_node_692_C_5;
	to trip_load_692_C_h_39;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_692_C_h_40;
	from trip_node_692_C_5;
	to trip_load_692_C_h_40;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_A_xfmr_675_A_1;
	phases AN;
	from meter_675_A;
	to xfmr_meter_675_A_1;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_675_A_1;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_A_1;
	phases AS;
	from xfmr_meter_675_A_1;
	to trip_node_675_A_1;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_675_A_1;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_A_h_1;
	from trip_node_675_A_1;
	to trip_load_675_A_h_1;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_2;
	from trip_node_675_A_1;
	to trip_load_675_A_h_2;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_3;
	from trip_node_675_A_1;
	to trip_load_675_A_h_3;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_4;
	from trip_node_675_A_1;
	to trip_load_675_A_h_4;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_5;
	from trip_node_675_A_1;
	to trip_load_675_A_h_5;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_6;
	from trip_node_675_A_1;
	to trip_load_675_A_h_6;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_7;
	from trip_node_675_A_1;
	to trip_load_675_A_h_7;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_8;
	from trip_node_675_A_1;
	to trip_load_675_A_h_8;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_A_xfmr_675_A_2;
	phases AN;
	from meter_675_A;
	to xfmr_meter_675_A_2;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_675_A_2;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_A_2;
	phases AS;
	from xfmr_meter_675_A_2;
	to trip_node_675_A_2;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_675_A_2;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_A_h_9;
	from trip_node_675_A_2;
	to trip_load_675_A_h_9;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_10;
	from trip_node_675_A_2;
	to trip_load_675_A_h_10;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_11;
	from trip_node_675_A_2;
	to trip_load_675_A_h_11;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_12;
	from trip_node_675_A_2;
	to trip_load_675_A_h_12;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_13;
	from trip_node_675_A_2;
	to trip_load_675_A_h_13;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_14;
	from trip_node_675_A_2;
	to trip_load_675_A_h_14;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_15;
	from trip_node_675_A_2;
	to trip_load_675_A_h_15;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_16;
	from trip_node_675_A_2;
	to trip_load_675_A_h_16;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_A_xfmr_675_A_3;
	phases AN;
	from meter_675_A;
	to xfmr_meter_675_A_3;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_675_A_3;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_A_3;
	phases AS;
	from xfmr_meter_675_A_3;
	to trip_node_675_A_3;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_675_A_3;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_A_h_17;
	from trip_node_675_A_3;
	to trip_load_675_A_h_17;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_18;
	from trip_node_675_A_3;
	to trip_load_675_A_h_18;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_19;
	from trip_node_675_A_3;
	to trip_load_675_A_h_19;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_20;
	from trip_node_675_A_3;
	to trip_load_675_A_h_20;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_21;
	from trip_node_675_A_3;
	to trip_load_675_A_h_21;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_22;
	from trip_node_675_A_3;
	to trip_load_675_A_h_22;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_23;
	from trip_node_675_A_3;
	to trip_load_675_A_h_23;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_24;
	from trip_node_675_A_3;
	to trip_load_675_A_h_24;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_A_xfmr_675_A_4;
	phases AN;
	from meter_675_A;
	to xfmr_meter_675_A_4;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_675_A_4;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_A_4;
	phases AS;
	from xfmr_meter_675_A_4;
	to trip_node_675_A_4;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_675_A_4;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_A_h_25;
	from trip_node_675_A_4;
	to trip_load_675_A_h_25;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_26;
	from trip_node_675_A_4;
	to trip_load_675_A_h_26;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_27;
	from trip_node_675_A_4;
	to trip_load_675_A_h_27;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_28;
	from trip_node_675_A_4;
	to trip_load_675_A_h_28;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_29;
	from trip_node_675_A_4;
	to trip_load_675_A_h_29;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_30;
	from trip_node_675_A_4;
	to trip_load_675_A_h_30;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_31;
	from trip_node_675_A_4;
	to trip_load_675_A_h_31;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_32;
	from trip_node_675_A_4;
	to trip_load_675_A_h_32;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_A_xfmr_675_A_5;
	phases AN;
	from meter_675_A;
	to xfmr_meter_675_A_5;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_675_A_5;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_A_5;
	phases AS;
	from xfmr_meter_675_A_5;
	to trip_node_675_A_5;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_675_A_5;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_A_h_33;
	from trip_node_675_A_5;
	to trip_load_675_A_h_33;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_34;
	from trip_node_675_A_5;
	to trip_load_675_A_h_34;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_35;
	from trip_node_675_A_5;
	to trip_load_675_A_h_35;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_36;
	from trip_node_675_A_5;
	to trip_load_675_A_h_36;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_37;
	from trip_node_675_A_5;
	to trip_load_675_A_h_37;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_38;
	from trip_node_675_A_5;
	to trip_load_675_A_h_38;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_39;
	from trip_node_675_A_5;
	to trip_load_675_A_h_39;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_A_h_40;
	from trip_node_675_A_5;
	to trip_load_675_A_h_40;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_B_xfmr_675_B_1;
	phases BN;
	from meter_675_B;
	to xfmr_meter_675_B_1;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_675_B_1;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_B_1;
	phases BS;
	from xfmr_meter_675_B_1;
	to trip_node_675_B_1;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_675_B_1;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_B_h_1;
	from trip_node_675_B_1;
	to trip_load_675_B_h_1;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_2;
	from trip_node_675_B_1;
	to trip_load_675_B_h_2;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_3;
	from trip_node_675_B_1;
	to trip_load_675_B_h_3;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_4;
	from trip_node_675_B_1;
	to trip_load_675_B_h_4;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_5;
	from trip_node_675_B_1;
	to trip_load_675_B_h_5;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_6;
	from trip_node_675_B_1;
	to trip_load_675_B_h_6;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_7;
	from trip_node_675_B_1;
	to trip_load_675_B_h_7;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_8;
	from trip_node_675_B_1;
	to trip_load_675_B_h_8;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_B_xfmr_675_B_2;
	phases BN;
	from meter_675_B;
	to xfmr_meter_675_B_2;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_675_B_2;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_B_2;
	phases BS;
	from xfmr_meter_675_B_2;
	to trip_node_675_B_2;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_675_B_2;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_B_h_9;
	from trip_node_675_B_2;
	to trip_load_675_B_h_9;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_10;
	from trip_node_675_B_2;
	to trip_load_675_B_h_10;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_11;
	from trip_node_675_B_2;
	to trip_load_675_B_h_11;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_12;
	from trip_node_675_B_2;
	to trip_load_675_B_h_12;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_13;
	from trip_node_675_B_2;
	to trip_load_675_B_h_13;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_14;
	from trip_node_675_B_2;
	to trip_load_675_B_h_14;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_15;
	from trip_node_675_B_2;
	to trip_load_675_B_h_15;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_16;
	from trip_node_675_B_2;
	to trip_load_675_B_h_16;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_B_xfmr_675_B_3;
	phases BN;
	from meter_675_B;
	to xfmr_meter_675_B_3;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_675_B_3;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_B_3;
	phases BS;
	from xfmr_meter_675_B_3;
	to trip_node_675_B_3;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_675_B_3;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_B_h_17;
	from trip_node_675_B_3;
	to trip_load_675_B_h_17;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_18;
	from trip_node_675_B_3;
	to trip_load_675_B_h_18;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_19;
	from trip_node_675_B_3;
	to trip_load_675_B_h_19;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_20;
	from trip_node_675_B_3;
	to trip_load_675_B_h_20;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_21;
	from trip_node_675_B_3;
	to trip_load_675_B_h_21;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_22;
	from trip_node_675_B_3;
	to trip_load_675_B_h_22;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_23;
	from trip_node_675_B_3;
	to trip_load_675_B_h_23;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_24;
	from trip_node_675_B_3;
	to trip_load_675_B_h_24;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_B_xfmr_675_B_4;
	phases BN;
	from meter_675_B;
	to xfmr_meter_675_B_4;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_675_B_4;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_B_4;
	phases BS;
	from xfmr_meter_675_B_4;
	to trip_node_675_B_4;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_675_B_4;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_B_h_25;
	from trip_node_675_B_4;
	to trip_load_675_B_h_25;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_26;
	from trip_node_675_B_4;
	to trip_load_675_B_h_26;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_27;
	from trip_node_675_B_4;
	to trip_load_675_B_h_27;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_28;
	from trip_node_675_B_4;
	to trip_load_675_B_h_28;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_29;
	from trip_node_675_B_4;
	to trip_load_675_B_h_29;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_30;
	from trip_node_675_B_4;
	to trip_load_675_B_h_30;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_31;
	from trip_node_675_B_4;
	to trip_load_675_B_h_31;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_32;
	from trip_node_675_B_4;
	to trip_load_675_B_h_32;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_B_xfmr_675_B_5;
	phases BN;
	from meter_675_B;
	to xfmr_meter_675_B_5;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_675_B_5;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_B_5;
	phases BS;
	from xfmr_meter_675_B_5;
	to trip_node_675_B_5;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_675_B_5;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_B_h_33;
	from trip_node_675_B_5;
	to trip_load_675_B_h_33;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_34;
	from trip_node_675_B_5;
	to trip_load_675_B_h_34;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_35;
	from trip_node_675_B_5;
	to trip_load_675_B_h_35;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_36;
	from trip_node_675_B_5;
	to trip_load_675_B_h_36;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_37;
	from trip_node_675_B_5;
	to trip_load_675_B_h_37;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_38;
	from trip_node_675_B_5;
	to trip_load_675_B_h_38;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_39;
	from trip_node_675_B_5;
	to trip_load_675_B_h_39;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_B_h_40;
	from trip_node_675_B_5;
	to trip_load_675_B_h_40;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_C_xfmr_675_C_1;
	phases CN;
	from meter_675_C;
	to xfmr_meter_675_C_1;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_675_C_1;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_C_1;
	phases CS;
	from xfmr_meter_675_C_1;
	to trip_node_675_C_1;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_675_C_1;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_C_h_1;
	from trip_node_675_C_1;
	to trip_load_675_C_h_1;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_2;
	from trip_node_675_C_1;
	to trip_load_675_C_h_2;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_3;
	from trip_node_675_C_1;
	to trip_load_675_C_h_3;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_4;
	from trip_node_675_C_1;
	to trip_load_675_C_h_4;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_5;
	from trip_node_675_C_1;
	to trip_load_675_C_h_5;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_6;
	from trip_node_675_C_1;
	to trip_load_675_C_h_6;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_7;
	from trip_node_675_C_1;
	to trip_load_675_C_h_7;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_8;
	from trip_node_675_C_1;
	to trip_load_675_C_h_8;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_C_xfmr_675_C_2;
	phases CN;
	from meter_675_C;
	to xfmr_meter_675_C_2;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_675_C_2;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_C_2;
	phases CS;
	from xfmr_meter_675_C_2;
	to trip_node_675_C_2;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_675_C_2;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_C_h_9;
	from trip_node_675_C_2;
	to trip_load_675_C_h_9;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_10;
	from trip_node_675_C_2;
	to trip_load_675_C_h_10;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_11;
	from trip_node_675_C_2;
	to trip_load_675_C_h_11;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_12;
	from trip_node_675_C_2;
	to trip_load_675_C_h_12;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_13;
	from trip_node_675_C_2;
	to trip_load_675_C_h_13;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_14;
	from trip_node_675_C_2;
	to trip_load_675_C_h_14;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_15;
	from trip_node_675_C_2;
	to trip_load_675_C_h_15;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_16;
	from trip_node_675_C_2;
	to trip_load_675_C_h_16;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_C_xfmr_675_C_3;
	phases CN;
	from meter_675_C;
	to xfmr_meter_675_C_3;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_675_C_3;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_C_3;
	phases CS;
	from xfmr_meter_675_C_3;
	to trip_node_675_C_3;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_675_C_3;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_C_h_17;
	from trip_node_675_C_3;
	to trip_load_675_C_h_17;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_18;
	from trip_node_675_C_3;
	to trip_load_675_C_h_18;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_19;
	from trip_node_675_C_3;
	to trip_load_675_C_h_19;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_20;
	from trip_node_675_C_3;
	to trip_load_675_C_h_20;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_21;
	from trip_node_675_C_3;
	to trip_load_675_C_h_21;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_22;
	from trip_node_675_C_3;
	to trip_load_675_C_h_22;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_23;
	from trip_node_675_C_3;
	to trip_load_675_C_h_23;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_24;
	from trip_node_675_C_3;
	to trip_load_675_C_h_24;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_C_xfmr_675_C_4;
	phases CN;
	from meter_675_C;
	to xfmr_meter_675_C_4;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_675_C_4;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_C_4;
	phases CS;
	from xfmr_meter_675_C_4;
	to trip_node_675_C_4;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_675_C_4;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_C_h_25;
	from trip_node_675_C_4;
	to trip_load_675_C_h_25;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_26;
	from trip_node_675_C_4;
	to trip_load_675_C_h_26;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_27;
	from trip_node_675_C_4;
	to trip_load_675_C_h_27;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_28;
	from trip_node_675_C_4;
	to trip_load_675_C_h_28;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_29;
	from trip_node_675_C_4;
	to trip_load_675_C_h_29;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_30;
	from trip_node_675_C_4;
	to trip_load_675_C_h_30;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_31;
	from trip_node_675_C_4;
	to trip_load_675_C_h_31;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_32;
	from trip_node_675_C_4;
	to trip_load_675_C_h_32;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_675_C_xfmr_675_C_5;
	phases CN;
	from meter_675_C;
	to xfmr_meter_675_C_5;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_675_C_5;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_675_C_5;
	phases CS;
	from xfmr_meter_675_C_5;
	to trip_node_675_C_5;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_675_C_5;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_675_C_h_33;
	from trip_node_675_C_5;
	to trip_load_675_C_h_33;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_34;
	from trip_node_675_C_5;
	to trip_load_675_C_h_34;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_35;
	from trip_node_675_C_5;
	to trip_load_675_C_h_35;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_36;
	from trip_node_675_C_5;
	to trip_load_675_C_h_36;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_37;
	from trip_node_675_C_5;
	to trip_load_675_C_h_37;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_38;
	from trip_node_675_C_5;
	to trip_load_675_C_h_38;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_39;
	from trip_node_675_C_5;
	to trip_load_675_C_h_39;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_675_C_h_40;
	from trip_node_675_C_5;
	to trip_load_675_C_h_40;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_A_xfmr_671_A_1;
	phases AN;
	from meter_671_A;
	to xfmr_meter_671_A_1;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_671_A_1;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_A_1;
	phases AS;
	from xfmr_meter_671_A_1;
	to trip_node_671_A_1;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_671_A_1;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_A_h_1;
	from trip_node_671_A_1;
	to trip_load_671_A_h_1;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_2;
	from trip_node_671_A_1;
	to trip_load_671_A_h_2;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_3;
	from trip_node_671_A_1;
	to trip_load_671_A_h_3;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_4;
	from trip_node_671_A_1;
	to trip_load_671_A_h_4;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_5;
	from trip_node_671_A_1;
	to trip_load_671_A_h_5;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_6;
	from trip_node_671_A_1;
	to trip_load_671_A_h_6;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_7;
	from trip_node_671_A_1;
	to trip_load_671_A_h_7;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_8;
	from trip_node_671_A_1;
	to trip_load_671_A_h_8;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_A_xfmr_671_A_2;
	phases AN;
	from meter_671_A;
	to xfmr_meter_671_A_2;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_671_A_2;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_A_2;
	phases AS;
	from xfmr_meter_671_A_2;
	to trip_node_671_A_2;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_671_A_2;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_A_h_9;
	from trip_node_671_A_2;
	to trip_load_671_A_h_9;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_10;
	from trip_node_671_A_2;
	to trip_load_671_A_h_10;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_11;
	from trip_node_671_A_2;
	to trip_load_671_A_h_11;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_12;
	from trip_node_671_A_2;
	to trip_load_671_A_h_12;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_13;
	from trip_node_671_A_2;
	to trip_load_671_A_h_13;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_14;
	from trip_node_671_A_2;
	to trip_load_671_A_h_14;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_15;
	from trip_node_671_A_2;
	to trip_load_671_A_h_15;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_16;
	from trip_node_671_A_2;
	to trip_load_671_A_h_16;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_A_xfmr_671_A_3;
	phases AN;
	from meter_671_A;
	to xfmr_meter_671_A_3;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_671_A_3;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_A_3;
	phases AS;
	from xfmr_meter_671_A_3;
	to trip_node_671_A_3;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_671_A_3;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_A_h_17;
	from trip_node_671_A_3;
	to trip_load_671_A_h_17;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_18;
	from trip_node_671_A_3;
	to trip_load_671_A_h_18;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_19;
	from trip_node_671_A_3;
	to trip_load_671_A_h_19;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_20;
	from trip_node_671_A_3;
	to trip_load_671_A_h_20;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_21;
	from trip_node_671_A_3;
	to trip_load_671_A_h_21;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_22;
	from trip_node_671_A_3;
	to trip_load_671_A_h_22;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_23;
	from trip_node_671_A_3;
	to trip_load_671_A_h_23;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_24;
	from trip_node_671_A_3;
	to trip_load_671_A_h_24;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_A_xfmr_671_A_4;
	phases AN;
	from meter_671_A;
	to xfmr_meter_671_A_4;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_671_A_4;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_A_4;
	phases AS;
	from xfmr_meter_671_A_4;
	to trip_node_671_A_4;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_671_A_4;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_A_h_25;
	from trip_node_671_A_4;
	to trip_load_671_A_h_25;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_26;
	from trip_node_671_A_4;
	to trip_load_671_A_h_26;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_27;
	from trip_node_671_A_4;
	to trip_load_671_A_h_27;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_28;
	from trip_node_671_A_4;
	to trip_load_671_A_h_28;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_29;
	from trip_node_671_A_4;
	to trip_load_671_A_h_29;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_30;
	from trip_node_671_A_4;
	to trip_load_671_A_h_30;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_31;
	from trip_node_671_A_4;
	to trip_load_671_A_h_31;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_32;
	from trip_node_671_A_4;
	to trip_load_671_A_h_32;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_A_xfmr_671_A_5;
	phases AN;
	from meter_671_A;
	to xfmr_meter_671_A_5;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_671_A_5;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_A_5;
	phases AS;
	from xfmr_meter_671_A_5;
	to trip_node_671_A_5;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_671_A_5;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_A_h_33;
	from trip_node_671_A_5;
	to trip_load_671_A_h_33;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_34;
	from trip_node_671_A_5;
	to trip_load_671_A_h_34;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_35;
	from trip_node_671_A_5;
	to trip_load_671_A_h_35;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_36;
	from trip_node_671_A_5;
	to trip_load_671_A_h_36;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_37;
	from trip_node_671_A_5;
	to trip_load_671_A_h_37;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_38;
	from trip_node_671_A_5;
	to trip_load_671_A_h_38;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_39;
	from trip_node_671_A_5;
	to trip_load_671_A_h_39;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_A_h_40;
	from trip_node_671_A_5;
	to trip_load_671_A_h_40;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_B_xfmr_671_B_1;
	phases BN;
	from meter_671_B;
	to xfmr_meter_671_B_1;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_671_B_1;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_B_1;
	phases BS;
	from xfmr_meter_671_B_1;
	to trip_node_671_B_1;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_671_B_1;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_B_h_1;
	from trip_node_671_B_1;
	to trip_load_671_B_h_1;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_2;
	from trip_node_671_B_1;
	to trip_load_671_B_h_2;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_3;
	from trip_node_671_B_1;
	to trip_load_671_B_h_3;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_4;
	from trip_node_671_B_1;
	to trip_load_671_B_h_4;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_5;
	from trip_node_671_B_1;
	to trip_load_671_B_h_5;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_6;
	from trip_node_671_B_1;
	to trip_load_671_B_h_6;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_7;
	from trip_node_671_B_1;
	to trip_load_671_B_h_7;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_8;
	from trip_node_671_B_1;
	to trip_load_671_B_h_8;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_B_xfmr_671_B_2;
	phases BN;
	from meter_671_B;
	to xfmr_meter_671_B_2;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_671_B_2;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_B_2;
	phases BS;
	from xfmr_meter_671_B_2;
	to trip_node_671_B_2;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_671_B_2;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_B_h_9;
	from trip_node_671_B_2;
	to trip_load_671_B_h_9;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_10;
	from trip_node_671_B_2;
	to trip_load_671_B_h_10;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_11;
	from trip_node_671_B_2;
	to trip_load_671_B_h_11;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_12;
	from trip_node_671_B_2;
	to trip_load_671_B_h_12;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_13;
	from trip_node_671_B_2;
	to trip_load_671_B_h_13;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_14;
	from trip_node_671_B_2;
	to trip_load_671_B_h_14;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_15;
	from trip_node_671_B_2;
	to trip_load_671_B_h_15;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_16;
	from trip_node_671_B_2;
	to trip_load_671_B_h_16;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_B_xfmr_671_B_3;
	phases BN;
	from meter_671_B;
	to xfmr_meter_671_B_3;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_671_B_3;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_B_3;
	phases BS;
	from xfmr_meter_671_B_3;
	to trip_node_671_B_3;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_671_B_3;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_B_h_17;
	from trip_node_671_B_3;
	to trip_load_671_B_h_17;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_18;
	from trip_node_671_B_3;
	to trip_load_671_B_h_18;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_19;
	from trip_node_671_B_3;
	to trip_load_671_B_h_19;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_20;
	from trip_node_671_B_3;
	to trip_load_671_B_h_20;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_21;
	from trip_node_671_B_3;
	to trip_load_671_B_h_21;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_22;
	from trip_node_671_B_3;
	to trip_load_671_B_h_22;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_23;
	from trip_node_671_B_3;
	to trip_load_671_B_h_23;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_24;
	from trip_node_671_B_3;
	to trip_load_671_B_h_24;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_B_xfmr_671_B_4;
	phases BN;
	from meter_671_B;
	to xfmr_meter_671_B_4;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_671_B_4;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_B_4;
	phases BS;
	from xfmr_meter_671_B_4;
	to trip_node_671_B_4;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_671_B_4;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_B_h_25;
	from trip_node_671_B_4;
	to trip_load_671_B_h_25;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_26;
	from trip_node_671_B_4;
	to trip_load_671_B_h_26;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_27;
	from trip_node_671_B_4;
	to trip_load_671_B_h_27;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_28;
	from trip_node_671_B_4;
	to trip_load_671_B_h_28;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_29;
	from trip_node_671_B_4;
	to trip_load_671_B_h_29;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_30;
	from trip_node_671_B_4;
	to trip_load_671_B_h_30;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_31;
	from trip_node_671_B_4;
	to trip_load_671_B_h_31;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_32;
	from trip_node_671_B_4;
	to trip_load_671_B_h_32;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_B_xfmr_671_B_5;
	phases BN;
	from meter_671_B;
	to xfmr_meter_671_B_5;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_671_B_5;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_B_5;
	phases BS;
	from xfmr_meter_671_B_5;
	to trip_node_671_B_5;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_671_B_5;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_B_h_33;
	from trip_node_671_B_5;
	to trip_load_671_B_h_33;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_34;
	from trip_node_671_B_5;
	to trip_load_671_B_h_34;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_35;
	from trip_node_671_B_5;
	to trip_load_671_B_h_35;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_36;
	from trip_node_671_B_5;
	to trip_load_671_B_h_36;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_37;
	from trip_node_671_B_5;
	to trip_load_671_B_h_37;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_38;
	from trip_node_671_B_5;
	to trip_load_671_B_h_38;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_39;
	from trip_node_671_B_5;
	to trip_load_671_B_h_39;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_B_h_40;
	from trip_node_671_B_5;
	to trip_load_671_B_h_40;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_C_xfmr_671_C_1;
	phases CN;
	from meter_671_C;
	to xfmr_meter_671_C_1;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_671_C_1;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_C_1;
	phases CS;
	from xfmr_meter_671_C_1;
	to trip_node_671_C_1;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_671_C_1;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_C_h_1;
	from trip_node_671_C_1;
	to trip_load_671_C_h_1;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_2;
	from trip_node_671_C_1;
	to trip_load_671_C_h_2;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_3;
	from trip_node_671_C_1;
	to trip_load_671_C_h_3;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_4;
	from trip_node_671_C_1;
	to trip_load_671_C_h_4;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_5;
	from trip_node_671_C_1;
	to trip_load_671_C_h_5;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_6;
	from trip_node_671_C_1;
	to trip_load_671_C_h_6;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_7;
	from trip_node_671_C_1;
	to trip_load_671_C_h_7;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_8;
	from trip_node_671_C_1;
	to trip_load_671_C_h_8;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_C_xfmr_671_C_2;
	phases CN;
	from meter_671_C;
	to xfmr_meter_671_C_2;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_671_C_2;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_C_2;
	phases CS;
	from xfmr_meter_671_C_2;
	to trip_node_671_C_2;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_671_C_2;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_C_h_9;
	from trip_node_671_C_2;
	to trip_load_671_C_h_9;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_10;
	from trip_node_671_C_2;
	to trip_load_671_C_h_10;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_11;
	from trip_node_671_C_2;
	to trip_load_671_C_h_11;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_12;
	from trip_node_671_C_2;
	to trip_load_671_C_h_12;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_13;
	from trip_node_671_C_2;
	to trip_load_671_C_h_13;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_14;
	from trip_node_671_C_2;
	to trip_load_671_C_h_14;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_15;
	from trip_node_671_C_2;
	to trip_load_671_C_h_15;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_16;
	from trip_node_671_C_2;
	to trip_load_671_C_h_16;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_C_xfmr_671_C_3;
	phases CN;
	from meter_671_C;
	to xfmr_meter_671_C_3;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_671_C_3;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_C_3;
	phases CS;
	from xfmr_meter_671_C_3;
	to trip_node_671_C_3;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_671_C_3;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_C_h_17;
	from trip_node_671_C_3;
	to trip_load_671_C_h_17;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_18;
	from trip_node_671_C_3;
	to trip_load_671_C_h_18;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_19;
	from trip_node_671_C_3;
	to trip_load_671_C_h_19;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_20;
	from trip_node_671_C_3;
	to trip_load_671_C_h_20;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_21;
	from trip_node_671_C_3;
	to trip_load_671_C_h_21;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_22;
	from trip_node_671_C_3;
	to trip_load_671_C_h_22;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_23;
	from trip_node_671_C_3;
	to trip_load_671_C_h_23;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_24;
	from trip_node_671_C_3;
	to trip_load_671_C_h_24;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_C_xfmr_671_C_4;
	phases CN;
	from meter_671_C;
	to xfmr_meter_671_C_4;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_671_C_4;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_C_4;
	phases CS;
	from xfmr_meter_671_C_4;
	to trip_node_671_C_4;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_671_C_4;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_C_h_25;
	from trip_node_671_C_4;
	to trip_load_671_C_h_25;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_26;
	from trip_node_671_C_4;
	to trip_load_671_C_h_26;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_27;
	from trip_node_671_C_4;
	to trip_load_671_C_h_27;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_28;
	from trip_node_671_C_4;
	to trip_load_671_C_h_28;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_29;
	from trip_node_671_C_4;
	to trip_load_671_C_h_29;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_30;
	from trip_node_671_C_4;
	to trip_load_671_C_h_30;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_31;
	from trip_node_671_C_4;
	to trip_load_671_C_h_31;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_32;
	from trip_node_671_C_4;
	to trip_load_671_C_h_32;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_671_C_xfmr_671_C_5;
	phases CN;
	from meter_671_C;
	to xfmr_meter_671_C_5;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_671_C_5;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_671_C_5;
	phases CS;
	from xfmr_meter_671_C_5;
	to trip_node_671_C_5;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_671_C_5;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_671_C_h_33;
	from trip_node_671_C_5;
	to trip_load_671_C_h_33;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_34;
	from trip_node_671_C_5;
	to trip_load_671_C_h_34;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_35;
	from trip_node_671_C_5;
	to trip_load_671_C_h_35;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_36;
	from trip_node_671_C_5;
	to trip_load_671_C_h_36;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_37;
	from trip_node_671_C_5;
	to trip_load_671_C_h_37;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_38;
	from trip_node_671_C_5;
	to trip_load_671_C_h_38;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_39;
	from trip_node_671_C_5;
	to trip_load_671_C_h_39;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_671_C_h_40;
	from trip_node_671_C_5;
	to trip_load_671_C_h_40;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_A_xfmr_680_A_1;
	phases AN;
	from meter_680_A;
	to xfmr_meter_680_A_1;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_680_A_1;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_A_1;
	phases AS;
	from xfmr_meter_680_A_1;
	to trip_node_680_A_1;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_680_A_1;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_A_h_1;
	from trip_node_680_A_1;
	to trip_load_680_A_h_1;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_2;
	from trip_node_680_A_1;
	to trip_load_680_A_h_2;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_3;
	from trip_node_680_A_1;
	to trip_load_680_A_h_3;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_4;
	from trip_node_680_A_1;
	to trip_load_680_A_h_4;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_5;
	from trip_node_680_A_1;
	to trip_load_680_A_h_5;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_6;
	from trip_node_680_A_1;
	to trip_load_680_A_h_6;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_7;
	from trip_node_680_A_1;
	to trip_load_680_A_h_7;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_8;
	from trip_node_680_A_1;
	to trip_load_680_A_h_8;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_A_xfmr_680_A_2;
	phases AN;
	from meter_680_A;
	to xfmr_meter_680_A_2;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_680_A_2;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_A_2;
	phases AS;
	from xfmr_meter_680_A_2;
	to trip_node_680_A_2;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_680_A_2;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_A_h_9;
	from trip_node_680_A_2;
	to trip_load_680_A_h_9;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_10;
	from trip_node_680_A_2;
	to trip_load_680_A_h_10;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_11;
	from trip_node_680_A_2;
	to trip_load_680_A_h_11;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_12;
	from trip_node_680_A_2;
	to trip_load_680_A_h_12;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_13;
	from trip_node_680_A_2;
	to trip_load_680_A_h_13;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_14;
	from trip_node_680_A_2;
	to trip_load_680_A_h_14;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_15;
	from trip_node_680_A_2;
	to trip_load_680_A_h_15;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_16;
	from trip_node_680_A_2;
	to trip_load_680_A_h_16;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_A_xfmr_680_A_3;
	phases AN;
	from meter_680_A;
	to xfmr_meter_680_A_3;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_680_A_3;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_A_3;
	phases AS;
	from xfmr_meter_680_A_3;
	to trip_node_680_A_3;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_680_A_3;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_A_h_17;
	from trip_node_680_A_3;
	to trip_load_680_A_h_17;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_18;
	from trip_node_680_A_3;
	to trip_load_680_A_h_18;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_19;
	from trip_node_680_A_3;
	to trip_load_680_A_h_19;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_20;
	from trip_node_680_A_3;
	to trip_load_680_A_h_20;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_21;
	from trip_node_680_A_3;
	to trip_load_680_A_h_21;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_22;
	from trip_node_680_A_3;
	to trip_load_680_A_h_22;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_23;
	from trip_node_680_A_3;
	to trip_load_680_A_h_23;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_24;
	from trip_node_680_A_3;
	to trip_load_680_A_h_24;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_A_xfmr_680_A_4;
	phases AN;
	from meter_680_A;
	to xfmr_meter_680_A_4;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_680_A_4;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_A_4;
	phases AS;
	from xfmr_meter_680_A_4;
	to trip_node_680_A_4;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_680_A_4;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_A_h_25;
	from trip_node_680_A_4;
	to trip_load_680_A_h_25;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_26;
	from trip_node_680_A_4;
	to trip_load_680_A_h_26;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_27;
	from trip_node_680_A_4;
	to trip_load_680_A_h_27;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_28;
	from trip_node_680_A_4;
	to trip_load_680_A_h_28;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_29;
	from trip_node_680_A_4;
	to trip_load_680_A_h_29;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_30;
	from trip_node_680_A_4;
	to trip_load_680_A_h_30;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_31;
	from trip_node_680_A_4;
	to trip_load_680_A_h_31;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_32;
	from trip_node_680_A_4;
	to trip_load_680_A_h_32;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_A_xfmr_680_A_5;
	phases AN;
	from meter_680_A;
	to xfmr_meter_680_A_5;
	length 10;
	configuration line_configuration:655;
}

object meter {
	name xfmr_meter_680_A_5;
	phases AN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_A_5;
	phases AS;
	from xfmr_meter_680_A_5;
	to trip_node_680_A_5;
	configuration AS100_config;
}

object triplex_node {
	name trip_node_680_A_5;
	phases AS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_A_h_33;
	from trip_node_680_A_5;
	to trip_load_680_A_h_33;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_34;
	from trip_node_680_A_5;
	to trip_load_680_A_h_34;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_35;
	from trip_node_680_A_5;
	to trip_load_680_A_h_35;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_36;
	from trip_node_680_A_5;
	to trip_load_680_A_h_36;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_37;
	from trip_node_680_A_5;
	to trip_load_680_A_h_37;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_38;
	from trip_node_680_A_5;
	to trip_load_680_A_h_38;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_39;
	from trip_node_680_A_5;
	to trip_load_680_A_h_39;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_A_h_40;
	from trip_node_680_A_5;
	to trip_load_680_A_h_40;
	phases AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_B_xfmr_680_B_1;
	phases BN;
	from meter_680_B;
	to xfmr_meter_680_B_1;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_680_B_1;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_B_1;
	phases BS;
	from xfmr_meter_680_B_1;
	to trip_node_680_B_1;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_680_B_1;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_B_h_1;
	from trip_node_680_B_1;
	to trip_load_680_B_h_1;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_2;
	from trip_node_680_B_1;
	to trip_load_680_B_h_2;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_3;
	from trip_node_680_B_1;
	to trip_load_680_B_h_3;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_4;
	from trip_node_680_B_1;
	to trip_load_680_B_h_4;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_5;
	from trip_node_680_B_1;
	to trip_load_680_B_h_5;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_6;
	from trip_node_680_B_1;
	to trip_load_680_B_h_6;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_7;
	from trip_node_680_B_1;
	to trip_load_680_B_h_7;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_8;
	from trip_node_680_B_1;
	to trip_load_680_B_h_8;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_B_xfmr_680_B_2;
	phases BN;
	from meter_680_B;
	to xfmr_meter_680_B_2;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_680_B_2;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_B_2;
	phases BS;
	from xfmr_meter_680_B_2;
	to trip_node_680_B_2;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_680_B_2;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_B_h_9;
	from trip_node_680_B_2;
	to trip_load_680_B_h_9;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_10;
	from trip_node_680_B_2;
	to trip_load_680_B_h_10;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_11;
	from trip_node_680_B_2;
	to trip_load_680_B_h_11;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_12;
	from trip_node_680_B_2;
	to trip_load_680_B_h_12;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_13;
	from trip_node_680_B_2;
	to trip_load_680_B_h_13;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_14;
	from trip_node_680_B_2;
	to trip_load_680_B_h_14;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_15;
	from trip_node_680_B_2;
	to trip_load_680_B_h_15;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_16;
	from trip_node_680_B_2;
	to trip_load_680_B_h_16;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_B_xfmr_680_B_3;
	phases BN;
	from meter_680_B;
	to xfmr_meter_680_B_3;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_680_B_3;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_B_3;
	phases BS;
	from xfmr_meter_680_B_3;
	to trip_node_680_B_3;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_680_B_3;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_B_h_17;
	from trip_node_680_B_3;
	to trip_load_680_B_h_17;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_18;
	from trip_node_680_B_3;
	to trip_load_680_B_h_18;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_19;
	from trip_node_680_B_3;
	to trip_load_680_B_h_19;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_20;
	from trip_node_680_B_3;
	to trip_load_680_B_h_20;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_21;
	from trip_node_680_B_3;
	to trip_load_680_B_h_21;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_22;
	from trip_node_680_B_3;
	to trip_load_680_B_h_22;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_23;
	from trip_node_680_B_3;
	to trip_load_680_B_h_23;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_24;
	from trip_node_680_B_3;
	to trip_load_680_B_h_24;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_B_xfmr_680_B_4;
	phases BN;
	from meter_680_B;
	to xfmr_meter_680_B_4;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_680_B_4;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_B_4;
	phases BS;
	from xfmr_meter_680_B_4;
	to trip_node_680_B_4;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_680_B_4;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_B_h_25;
	from trip_node_680_B_4;
	to trip_load_680_B_h_25;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_26;
	from trip_node_680_B_4;
	to trip_load_680_B_h_26;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_27;
	from trip_node_680_B_4;
	to trip_load_680_B_h_27;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_28;
	from trip_node_680_B_4;
	to trip_load_680_B_h_28;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_29;
	from trip_node_680_B_4;
	to trip_load_680_B_h_29;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_30;
	from trip_node_680_B_4;
	to trip_load_680_B_h_30;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_31;
	from trip_node_680_B_4;
	to trip_load_680_B_h_31;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_32;
	from trip_node_680_B_4;
	to trip_load_680_B_h_32;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_B_xfmr_680_B_5;
	phases BN;
	from meter_680_B;
	to xfmr_meter_680_B_5;
	length 10;
	configuration line_configuration:656;
}

object meter {
	name xfmr_meter_680_B_5;
	phases BN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_B_5;
	phases BS;
	from xfmr_meter_680_B_5;
	to trip_node_680_B_5;
	configuration BS100_config;
}

object triplex_node {
	name trip_node_680_B_5;
	phases BS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_B_h_33;
	from trip_node_680_B_5;
	to trip_load_680_B_h_33;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_34;
	from trip_node_680_B_5;
	to trip_load_680_B_h_34;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_35;
	from trip_node_680_B_5;
	to trip_load_680_B_h_35;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_36;
	from trip_node_680_B_5;
	to trip_load_680_B_h_36;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_37;
	from trip_node_680_B_5;
	to trip_load_680_B_h_37;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_38;
	from trip_node_680_B_5;
	to trip_load_680_B_h_38;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_39;
	from trip_node_680_B_5;
	to trip_load_680_B_h_39;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_B_h_40;
	from trip_node_680_B_5;
	to trip_load_680_B_h_40;
	phases BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_C_xfmr_680_C_1;
	phases CN;
	from meter_680_C;
	to xfmr_meter_680_C_1;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_680_C_1;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_C_1;
	phases CS;
	from xfmr_meter_680_C_1;
	to trip_node_680_C_1;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_680_C_1;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_C_h_1;
	from trip_node_680_C_1;
	to trip_load_680_C_h_1;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_2;
	from trip_node_680_C_1;
	to trip_load_680_C_h_2;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_3;
	from trip_node_680_C_1;
	to trip_load_680_C_h_3;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_4;
	from trip_node_680_C_1;
	to trip_load_680_C_h_4;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_5;
	from trip_node_680_C_1;
	to trip_load_680_C_h_5;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_6;
	from trip_node_680_C_1;
	to trip_load_680_C_h_6;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_7;
	from trip_node_680_C_1;
	to trip_load_680_C_h_7;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_8;
	from trip_node_680_C_1;
	to trip_load_680_C_h_8;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_C_xfmr_680_C_2;
	phases CN;
	from meter_680_C;
	to xfmr_meter_680_C_2;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_680_C_2;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_C_2;
	phases CS;
	from xfmr_meter_680_C_2;
	to trip_node_680_C_2;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_680_C_2;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_C_h_9;
	from trip_node_680_C_2;
	to trip_load_680_C_h_9;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_10;
	from trip_node_680_C_2;
	to trip_load_680_C_h_10;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_11;
	from trip_node_680_C_2;
	to trip_load_680_C_h_11;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_12;
	from trip_node_680_C_2;
	to trip_load_680_C_h_12;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_13;
	from trip_node_680_C_2;
	to trip_load_680_C_h_13;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_14;
	from trip_node_680_C_2;
	to trip_load_680_C_h_14;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_15;
	from trip_node_680_C_2;
	to trip_load_680_C_h_15;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_16;
	from trip_node_680_C_2;
	to trip_load_680_C_h_16;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_C_xfmr_680_C_3;
	phases CN;
	from meter_680_C;
	to xfmr_meter_680_C_3;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_680_C_3;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_C_3;
	phases CS;
	from xfmr_meter_680_C_3;
	to trip_node_680_C_3;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_680_C_3;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_C_h_17;
	from trip_node_680_C_3;
	to trip_load_680_C_h_17;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_18;
	from trip_node_680_C_3;
	to trip_load_680_C_h_18;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_19;
	from trip_node_680_C_3;
	to trip_load_680_C_h_19;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_20;
	from trip_node_680_C_3;
	to trip_load_680_C_h_20;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_21;
	from trip_node_680_C_3;
	to trip_load_680_C_h_21;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_22;
	from trip_node_680_C_3;
	to trip_load_680_C_h_22;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_23;
	from trip_node_680_C_3;
	to trip_load_680_C_h_23;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_24;
	from trip_node_680_C_3;
	to trip_load_680_C_h_24;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_C_xfmr_680_C_4;
	phases CN;
	from meter_680_C;
	to xfmr_meter_680_C_4;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_680_C_4;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_C_4;
	phases CS;
	from xfmr_meter_680_C_4;
	to trip_node_680_C_4;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_680_C_4;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_C_h_25;
	from trip_node_680_C_4;
	to trip_load_680_C_h_25;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_26;
	from trip_node_680_C_4;
	to trip_load_680_C_h_26;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_27;
	from trip_node_680_C_4;
	to trip_load_680_C_h_27;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_28;
	from trip_node_680_C_4;
	to trip_load_680_C_h_28;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_29;
	from trip_node_680_C_4;
	to trip_load_680_C_h_29;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_30;
	from trip_node_680_C_4;
	to trip_load_680_C_h_30;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_31;
	from trip_node_680_C_4;
	to trip_load_680_C_h_31;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_32;
	from trip_node_680_C_4;
	to trip_load_680_C_h_32;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object overhead_line {
	name OL_680_C_xfmr_680_C_5;
	phases CN;
	from meter_680_C;
	to xfmr_meter_680_C_5;
	length 10;
	configuration line_configuration:605;
}

object meter {
	name xfmr_meter_680_C_5;
	phases CN;
	nominal_voltage 2401.7771;
}

object transformer {
	name xfmr_680_C_5;
	phases CS;
	from xfmr_meter_680_C_5;
	to trip_node_680_C_5;
	configuration CS100_config;
}

object triplex_node {
	name trip_node_680_C_5;
	phases CS;
	nominal_voltage 120;
}

object triplex_line {
	name trip_line_680_C_h_33;
	from trip_node_680_C_5;
	to trip_load_680_C_h_33;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_34;
	from trip_node_680_C_5;
	to trip_load_680_C_h_34;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_35;
	from trip_node_680_C_5;
	to trip_load_680_C_h_35;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_36;
	from trip_node_680_C_5;
	to trip_load_680_C_h_36;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_37;
	from trip_node_680_C_5;
	to trip_load_680_C_h_37;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_38;
	from trip_node_680_C_5;
	to trip_load_680_C_h_38;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_39;
	from trip_node_680_C_5;
	to trip_load_680_C_h_39;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_680_C_h_40;
	from trip_node_680_C_5;
	to trip_load_680_C_h_40;
	phases CS;
	length 10;
	configuration triplex_line_configuration_1;
}

////////////////////////////////////////////////////////////////////
//  T R I P L E X  L O A D S ----- 9 6 0   h o u s e s -----------------------
////////////////////////////////////////////////////////////////////

// ===================================== Node 652 starts here ===================================== 

object triplex_load {
	name trip_load_652_A_h_1;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_1.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_1;
	parent trip_load_652_A_h_1;
}

object waterheater {
	name wh_house_trip_load_652_A_h_1;
	parent house_trip_load_652_A_h_1;
	location INSIDE;
	temperature 120;
	water_demand wd_652_1.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_1;
	file "house_1.csv";
};
object player {
	name wd_652_1;
	file "wd_1.csv";
};
object triplex_load {
	name trip_load_652_A_h_2;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_2.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_2;
	parent trip_load_652_A_h_2;
}

object waterheater {
	name wh_house_trip_load_652_A_h_2;
	parent house_trip_load_652_A_h_2;
	location INSIDE;
	temperature 120;
	water_demand wd_652_2.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_2;
	file "house_2.csv";
};
object player {
	name wd_652_2;
	file "wd_2.csv";
};
object triplex_load {
	name trip_load_652_A_h_3;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_3.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_3;
	parent trip_load_652_A_h_3;
}

object waterheater {
	name wh_house_trip_load_652_A_h_3;
	parent house_trip_load_652_A_h_3;
	location INSIDE;
	temperature 120;
	water_demand wd_652_3.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_3;
	file "house_3.csv";
};
object player {
	name wd_652_3;
	file "wd_3.csv";
};
object triplex_load {
	name trip_load_652_A_h_4;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_4.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_4;
	parent trip_load_652_A_h_4;
}

object waterheater {
	name wh_house_trip_load_652_A_h_4;
	parent house_trip_load_652_A_h_4;
	location INSIDE;
	temperature 120;
	water_demand wd_652_4.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_4;
	file "house_4.csv";
};
object player {
	name wd_652_4;
	file "wd_4.csv";
};
object triplex_load {
	name trip_load_652_A_h_5;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_5.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_5;
	parent trip_load_652_A_h_5;
}

object waterheater {
	name wh_house_trip_load_652_A_h_5;
	parent house_trip_load_652_A_h_5;
	location INSIDE;
	temperature 120;
	water_demand wd_652_5.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_5;
	file "house_5.csv";
};
object player {
	name wd_652_5;
	file "wd_5.csv";
};
object triplex_load {
	name trip_load_652_A_h_6;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_6.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_6;
	parent trip_load_652_A_h_6;
}

object waterheater {
	name wh_house_trip_load_652_A_h_6;
	parent house_trip_load_652_A_h_6;
	location INSIDE;
	temperature 120;
	water_demand wd_652_6.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_6;
	file "house_6.csv";
};
object player {
	name wd_652_6;
	file "wd_6.csv";
};
object triplex_load {
	name trip_load_652_A_h_7;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_7.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_7;
	parent trip_load_652_A_h_7;
}

object waterheater {
	name wh_house_trip_load_652_A_h_7;
	parent house_trip_load_652_A_h_7;
	location INSIDE;
	temperature 120;
	water_demand wd_652_7.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_7;
	file "house_7.csv";
};
object player {
	name wd_652_7;
	file "wd_7.csv";
};
object triplex_load {
	name trip_load_652_A_h_8;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_8.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_8;
	parent trip_load_652_A_h_8;
}

object waterheater {
	name wh_house_trip_load_652_A_h_8;
	parent house_trip_load_652_A_h_8;
	location INSIDE;
	temperature 120;
	water_demand wd_652_8.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_8;
	file "house_8.csv";
};
object player {
	name wd_652_8;
	file "wd_8.csv";
};
object triplex_load {
	name trip_load_652_A_h_9;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_9.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_9;
	parent trip_load_652_A_h_9;
}

object waterheater {
	name wh_house_trip_load_652_A_h_9;
	parent house_trip_load_652_A_h_9;
	location INSIDE;
	temperature 120;
	water_demand wd_652_9.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_9;
	file "house_9.csv";
};
object player {
	name wd_652_9;
	file "wd_9.csv";
};
object triplex_load {
	name trip_load_652_A_h_10;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_10.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_10;
	parent trip_load_652_A_h_10;
}

object waterheater {
	name wh_house_trip_load_652_A_h_10;
	parent house_trip_load_652_A_h_10;
	location INSIDE;
	temperature 120;
	water_demand wd_652_10.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_10;
	file "house_10.csv";
};
object player {
	name wd_652_10;
	file "wd_10.csv";
};
object triplex_load {
	name trip_load_652_A_h_11;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_11.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_11;
	parent trip_load_652_A_h_11;
}

object waterheater {
	name wh_house_trip_load_652_A_h_11;
	parent house_trip_load_652_A_h_11;
	location INSIDE;
	temperature 120;
	water_demand wd_652_11.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_11;
	file "house_11.csv";
};
object player {
	name wd_652_11;
	file "wd_11.csv";
};
object triplex_load {
	name trip_load_652_A_h_12;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_12.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_12;
	parent trip_load_652_A_h_12;
}

object waterheater {
	name wh_house_trip_load_652_A_h_12;
	parent house_trip_load_652_A_h_12;
	location INSIDE;
	temperature 120;
	water_demand wd_652_12.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_12;
	file "house_12.csv";
};
object player {
	name wd_652_12;
	file "wd_12.csv";
};
object triplex_load {
	name trip_load_652_A_h_13;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_13.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_13;
	parent trip_load_652_A_h_13;
}

object waterheater {
	name wh_house_trip_load_652_A_h_13;
	parent house_trip_load_652_A_h_13;
	location INSIDE;
	temperature 120;
	water_demand wd_652_13.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_13;
	file "house_13.csv";
};
object player {
	name wd_652_13;
	file "wd_13.csv";
};
object triplex_load {
	name trip_load_652_A_h_14;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_14.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_14;
	parent trip_load_652_A_h_14;
}

object waterheater {
	name wh_house_trip_load_652_A_h_14;
	parent house_trip_load_652_A_h_14;
	location INSIDE;
	temperature 120;
	water_demand wd_652_14.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_14;
	file "house_14.csv";
};
object player {
	name wd_652_14;
	file "wd_14.csv";
};
object triplex_load {
	name trip_load_652_A_h_15;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_15.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_15;
	parent trip_load_652_A_h_15;
}

object waterheater {
	name wh_house_trip_load_652_A_h_15;
	parent house_trip_load_652_A_h_15;
	location INSIDE;
	temperature 120;
	water_demand wd_652_15.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_15;
	file "house_15.csv";
};
object player {
	name wd_652_15;
	file "wd_15.csv";
};
object triplex_load {
	name trip_load_652_A_h_16;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_16.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_16;
	parent trip_load_652_A_h_16;
}

object waterheater {
	name wh_house_trip_load_652_A_h_16;
	parent house_trip_load_652_A_h_16;
	location INSIDE;
	temperature 120;
	water_demand wd_652_16.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_16;
	file "house_16.csv";
};
object player {
	name wd_652_16;
	file "wd_16.csv";
};
object triplex_load {
	name trip_load_652_A_h_17;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_17.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_17;
	parent trip_load_652_A_h_17;
}

object waterheater {
	name wh_house_trip_load_652_A_h_17;
	parent house_trip_load_652_A_h_17;
	location INSIDE;
	temperature 120;
	water_demand wd_652_17.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_17;
	file "house_17.csv";
};
object player {
	name wd_652_17;
	file "wd_17.csv";
};
object triplex_load {
	name trip_load_652_A_h_18;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_18.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_18;
	parent trip_load_652_A_h_18;
}

object waterheater {
	name wh_house_trip_load_652_A_h_18;
	parent house_trip_load_652_A_h_18;
	location INSIDE;
	temperature 120;
	water_demand wd_652_18.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_18;
	file "house_18.csv";
};
object player {
	name wd_652_18;
	file "wd_18.csv";
};
object triplex_load {
	name trip_load_652_A_h_19;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_19.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_19;
	parent trip_load_652_A_h_19;
}

object waterheater {
	name wh_house_trip_load_652_A_h_19;
	parent house_trip_load_652_A_h_19;
	location INSIDE;
	temperature 120;
	water_demand wd_652_19.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_19;
	file "house_19.csv";
};
object player {
	name wd_652_19;
	file "wd_19.csv";
};
object triplex_load {
	name trip_load_652_A_h_20;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_20.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_20;
	parent trip_load_652_A_h_20;
}

object waterheater {
	name wh_house_trip_load_652_A_h_20;
	parent house_trip_load_652_A_h_20;
	location INSIDE;
	temperature 120;
	water_demand wd_652_20.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_20;
	file "house_20.csv";
};
object player {
	name wd_652_20;
	file "wd_20.csv";
};
object triplex_load {
	name trip_load_652_A_h_21;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_21.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_21;
	parent trip_load_652_A_h_21;
}

object waterheater {
	name wh_house_trip_load_652_A_h_21;
	parent house_trip_load_652_A_h_21;
	location INSIDE;
	temperature 120;
	water_demand wd_652_21.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_21;
	file "house_21.csv";
};
object player {
	name wd_652_21;
	file "wd_21.csv";
};
object triplex_load {
	name trip_load_652_A_h_22;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_22.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_22;
	parent trip_load_652_A_h_22;
}

object waterheater {
	name wh_house_trip_load_652_A_h_22;
	parent house_trip_load_652_A_h_22;
	location INSIDE;
	temperature 120;
	water_demand wd_652_22.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_22;
	file "house_22.csv";
};
object player {
	name wd_652_22;
	file "wd_22.csv";
};
object triplex_load {
	name trip_load_652_A_h_23;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_23.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_23;
	parent trip_load_652_A_h_23;
}

object waterheater {
	name wh_house_trip_load_652_A_h_23;
	parent house_trip_load_652_A_h_23;
	location INSIDE;
	temperature 120;
	water_demand wd_652_23.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_23;
	file "house_23.csv";
};
object player {
	name wd_652_23;
	file "wd_23.csv";
};
object triplex_load {
	name trip_load_652_A_h_24;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_24.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_24;
	parent trip_load_652_A_h_24;
}

object waterheater {
	name wh_house_trip_load_652_A_h_24;
	parent house_trip_load_652_A_h_24;
	location INSIDE;
	temperature 120;
	water_demand wd_652_24.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_24;
	file "house_24.csv";
};
object player {
	name wd_652_24;
	file "wd_24.csv";
};
object triplex_load {
	name trip_load_652_A_h_25;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_25.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_25;
	parent trip_load_652_A_h_25;
}

object waterheater {
	name wh_house_trip_load_652_A_h_25;
	parent house_trip_load_652_A_h_25;
	location INSIDE;
	temperature 120;
	water_demand wd_652_25.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_25;
	file "house_25.csv";
};
object player {
	name wd_652_25;
	file "wd_25.csv";
};
object triplex_load {
	name trip_load_652_A_h_26;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_26.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_26;
	parent trip_load_652_A_h_26;
}

object waterheater {
	name wh_house_trip_load_652_A_h_26;
	parent house_trip_load_652_A_h_26;
	location INSIDE;
	temperature 120;
	water_demand wd_652_26.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_26;
	file "house_26.csv";
};
object player {
	name wd_652_26;
	file "wd_26.csv";
};
object triplex_load {
	name trip_load_652_A_h_27;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_27.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_27;
	parent trip_load_652_A_h_27;
}

object waterheater {
	name wh_house_trip_load_652_A_h_27;
	parent house_trip_load_652_A_h_27;
	location INSIDE;
	temperature 120;
	water_demand wd_652_27.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_27;
	file "house_27.csv";
};
object player {
	name wd_652_27;
	file "wd_27.csv";
};
object triplex_load {
	name trip_load_652_A_h_28;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_28.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_28;
	parent trip_load_652_A_h_28;
}

object waterheater {
	name wh_house_trip_load_652_A_h_28;
	parent house_trip_load_652_A_h_28;
	location INSIDE;
	temperature 120;
	water_demand wd_652_28.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_28;
	file "house_28.csv";
};
object player {
	name wd_652_28;
	file "wd_28.csv";
};
object triplex_load {
	name trip_load_652_A_h_29;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_29.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_29;
	parent trip_load_652_A_h_29;
}

object waterheater {
	name wh_house_trip_load_652_A_h_29;
	parent house_trip_load_652_A_h_29;
	location INSIDE;
	temperature 120;
	water_demand wd_652_29.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_29;
	file "house_29.csv";
};
object player {
	name wd_652_29;
	file "wd_29.csv";
};
object triplex_load {
	name trip_load_652_A_h_30;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_30.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_30;
	parent trip_load_652_A_h_30;
}

object waterheater {
	name wh_house_trip_load_652_A_h_30;
	parent house_trip_load_652_A_h_30;
	location INSIDE;
	temperature 120;
	water_demand wd_652_30.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_30;
	file "house_30.csv";
};
object player {
	name wd_652_30;
	file "wd_30.csv";
};
object triplex_load {
	name trip_load_652_A_h_31;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_31.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_31;
	parent trip_load_652_A_h_31;
}

object waterheater {
	name wh_house_trip_load_652_A_h_31;
	parent house_trip_load_652_A_h_31;
	location INSIDE;
	temperature 120;
	water_demand wd_652_31.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_31;
	file "house_31.csv";
};
object player {
	name wd_652_31;
	file "wd_31.csv";
};
object triplex_load {
	name trip_load_652_A_h_32;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_32.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_32;
	parent trip_load_652_A_h_32;
}

object waterheater {
	name wh_house_trip_load_652_A_h_32;
	parent house_trip_load_652_A_h_32;
	location INSIDE;
	temperature 120;
	water_demand wd_652_32.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_32;
	file "house_32.csv";
};
object player {
	name wd_652_32;
	file "wd_32.csv";
};
object triplex_load {
	name trip_load_652_A_h_33;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_33.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_33;
	parent trip_load_652_A_h_33;
}

object waterheater {
	name wh_house_trip_load_652_A_h_33;
	parent house_trip_load_652_A_h_33;
	location INSIDE;
	temperature 120;
	water_demand wd_652_33.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_33;
	file "house_33.csv";
};
object player {
	name wd_652_33;
	file "wd_33.csv";
};
object triplex_load {
	name trip_load_652_A_h_34;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_34.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_34;
	parent trip_load_652_A_h_34;
}

object waterheater {
	name wh_house_trip_load_652_A_h_34;
	parent house_trip_load_652_A_h_34;
	location INSIDE;
	temperature 120;
	water_demand wd_652_34.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_34;
	file "house_34.csv";
};
object player {
	name wd_652_34;
	file "wd_34.csv";
};
object triplex_load {
	name trip_load_652_A_h_35;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_35.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_35;
	parent trip_load_652_A_h_35;
}

object waterheater {
	name wh_house_trip_load_652_A_h_35;
	parent house_trip_load_652_A_h_35;
	location INSIDE;
	temperature 120;
	water_demand wd_652_35.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_35;
	file "house_35.csv";
};
object player {
	name wd_652_35;
	file "wd_35.csv";
};
object triplex_load {
	name trip_load_652_A_h_36;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_36.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_36;
	parent trip_load_652_A_h_36;
}

object waterheater {
	name wh_house_trip_load_652_A_h_36;
	parent house_trip_load_652_A_h_36;
	location INSIDE;
	temperature 120;
	water_demand wd_652_36.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_36;
	file "house_36.csv";
};
object player {
	name wd_652_36;
	file "wd_36.csv";
};
object triplex_load {
	name trip_load_652_A_h_37;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_37.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_37;
	parent trip_load_652_A_h_37;
}

object waterheater {
	name wh_house_trip_load_652_A_h_37;
	parent house_trip_load_652_A_h_37;
	location INSIDE;
	temperature 120;
	water_demand wd_652_37.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_37;
	file "house_37.csv";
};
object player {
	name wd_652_37;
	file "wd_37.csv";
};
object triplex_load {
	name trip_load_652_A_h_38;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_38.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_38;
	parent trip_load_652_A_h_38;
}

object waterheater {
	name wh_house_trip_load_652_A_h_38;
	parent house_trip_load_652_A_h_38;
	location INSIDE;
	temperature 120;
	water_demand wd_652_38.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_38;
	file "house_38.csv";
};
object player {
	name wd_652_38;
	file "wd_38.csv";
};
object triplex_load {
	name trip_load_652_A_h_39;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_39.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_39;
	parent trip_load_652_A_h_39;
}

object waterheater {
	name wh_house_trip_load_652_A_h_39;
	parent house_trip_load_652_A_h_39;
	location INSIDE;
	temperature 120;
	water_demand wd_652_39.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_39;
	file "house_39.csv";
};
object player {
	name wd_652_39;
	file "wd_39.csv";
};
object triplex_load {
	name trip_load_652_A_h_40;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_652_40.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_652_A_h_40;
	parent trip_load_652_A_h_40;
}

object waterheater {
	name wh_house_trip_load_652_A_h_40;
	parent house_trip_load_652_A_h_40;
	location INSIDE;
	temperature 120;
	water_demand wd_652_40.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_652_40;
	file "house_40.csv";
};
object player {
	name wd_652_40;
	file "wd_40.csv";
};
// ===================================== Node 652 ends here ===================================== 


// ===================================== Node 611 starts here ===================================== 

object triplex_load {
	name trip_load_611_C_h_1;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_1.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_1;
	parent trip_load_611_C_h_1;
}

object waterheater {
	name wh_house_trip_load_611_C_h_1;
	parent house_trip_load_611_C_h_1;
	location INSIDE;
	temperature 120;
	water_demand wd_611_1.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_1;
	file "house_41.csv";
};
object player {
	name wd_611_1;
	file "wd_41.csv";
};
object triplex_load {
	name trip_load_611_C_h_2;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_2.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_2;
	parent trip_load_611_C_h_2;
}

object waterheater {
	name wh_house_trip_load_611_C_h_2;
	parent house_trip_load_611_C_h_2;
	location INSIDE;
	temperature 120;
	water_demand wd_611_2.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_2;
	file "house_42.csv";
};
object player {
	name wd_611_2;
	file "wd_42.csv";
};
object triplex_load {
	name trip_load_611_C_h_3;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_3.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_3;
	parent trip_load_611_C_h_3;
}

object waterheater {
	name wh_house_trip_load_611_C_h_3;
	parent house_trip_load_611_C_h_3;
	location INSIDE;
	temperature 120;
	water_demand wd_611_3.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_3;
	file "house_43.csv";
};
object player {
	name wd_611_3;
	file "wd_43.csv";
};
object triplex_load {
	name trip_load_611_C_h_4;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_4.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_4;
	parent trip_load_611_C_h_4;
}

object waterheater {
	name wh_house_trip_load_611_C_h_4;
	parent house_trip_load_611_C_h_4;
	location INSIDE;
	temperature 120;
	water_demand wd_611_4.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_4;
	file "house_44.csv";
};
object player {
	name wd_611_4;
	file "wd_44.csv";
};
object triplex_load {
	name trip_load_611_C_h_5;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_5.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_5;
	parent trip_load_611_C_h_5;
}

object waterheater {
	name wh_house_trip_load_611_C_h_5;
	parent house_trip_load_611_C_h_5;
	location INSIDE;
	temperature 120;
	water_demand wd_611_5.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_5;
	file "house_45.csv";
};
object player {
	name wd_611_5;
	file "wd_45.csv";
};
object triplex_load {
	name trip_load_611_C_h_6;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_6.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_6;
	parent trip_load_611_C_h_6;
}

object waterheater {
	name wh_house_trip_load_611_C_h_6;
	parent house_trip_load_611_C_h_6;
	location INSIDE;
	temperature 120;
	water_demand wd_611_6.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_6;
	file "house_46.csv";
};
object player {
	name wd_611_6;
	file "wd_46.csv";
};
object triplex_load {
	name trip_load_611_C_h_7;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_7.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_7;
	parent trip_load_611_C_h_7;
}

object waterheater {
	name wh_house_trip_load_611_C_h_7;
	parent house_trip_load_611_C_h_7;
	location INSIDE;
	temperature 120;
	water_demand wd_611_7.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_7;
	file "house_47.csv";
};
object player {
	name wd_611_7;
	file "wd_47.csv";
};
object triplex_load {
	name trip_load_611_C_h_8;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_8.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_8;
	parent trip_load_611_C_h_8;
}

object waterheater {
	name wh_house_trip_load_611_C_h_8;
	parent house_trip_load_611_C_h_8;
	location INSIDE;
	temperature 120;
	water_demand wd_611_8.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_8;
	file "house_48.csv";
};
object player {
	name wd_611_8;
	file "wd_48.csv";
};
object triplex_load {
	name trip_load_611_C_h_9;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_9.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_9;
	parent trip_load_611_C_h_9;
}

object waterheater {
	name wh_house_trip_load_611_C_h_9;
	parent house_trip_load_611_C_h_9;
	location INSIDE;
	temperature 120;
	water_demand wd_611_9.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_9;
	file "house_49.csv";
};
object player {
	name wd_611_9;
	file "wd_49.csv";
};
object triplex_load {
	name trip_load_611_C_h_10;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_10.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_10;
	parent trip_load_611_C_h_10;
}

object waterheater {
	name wh_house_trip_load_611_C_h_10;
	parent house_trip_load_611_C_h_10;
	location INSIDE;
	temperature 120;
	water_demand wd_611_10.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_10;
	file "house_50.csv";
};
object player {
	name wd_611_10;
	file "wd_50.csv";
};
object triplex_load {
	name trip_load_611_C_h_11;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_11.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_11;
	parent trip_load_611_C_h_11;
}

object waterheater {
	name wh_house_trip_load_611_C_h_11;
	parent house_trip_load_611_C_h_11;
	location INSIDE;
	temperature 120;
	water_demand wd_611_11.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_11;
	file "house_51.csv";
};
object player {
	name wd_611_11;
	file "wd_51.csv";
};
object triplex_load {
	name trip_load_611_C_h_12;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_12.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_12;
	parent trip_load_611_C_h_12;
}

object waterheater {
	name wh_house_trip_load_611_C_h_12;
	parent house_trip_load_611_C_h_12;
	location INSIDE;
	temperature 120;
	water_demand wd_611_12.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_12;
	file "house_52.csv";
};
object player {
	name wd_611_12;
	file "wd_52.csv";
};
object triplex_load {
	name trip_load_611_C_h_13;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_13.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_13;
	parent trip_load_611_C_h_13;
}

object waterheater {
	name wh_house_trip_load_611_C_h_13;
	parent house_trip_load_611_C_h_13;
	location INSIDE;
	temperature 120;
	water_demand wd_611_13.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_13;
	file "house_53.csv";
};
object player {
	name wd_611_13;
	file "wd_53.csv";
};
object triplex_load {
	name trip_load_611_C_h_14;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_14.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_14;
	parent trip_load_611_C_h_14;
}

object waterheater {
	name wh_house_trip_load_611_C_h_14;
	parent house_trip_load_611_C_h_14;
	location INSIDE;
	temperature 120;
	water_demand wd_611_14.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_14;
	file "house_54.csv";
};
object player {
	name wd_611_14;
	file "wd_54.csv";
};
object triplex_load {
	name trip_load_611_C_h_15;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_15.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_15;
	parent trip_load_611_C_h_15;
}

object waterheater {
	name wh_house_trip_load_611_C_h_15;
	parent house_trip_load_611_C_h_15;
	location INSIDE;
	temperature 120;
	water_demand wd_611_15.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_15;
	file "house_55.csv";
};
object player {
	name wd_611_15;
	file "wd_55.csv";
};
object triplex_load {
	name trip_load_611_C_h_16;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_16.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_16;
	parent trip_load_611_C_h_16;
}

object waterheater {
	name wh_house_trip_load_611_C_h_16;
	parent house_trip_load_611_C_h_16;
	location INSIDE;
	temperature 120;
	water_demand wd_611_16.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_16;
	file "house_56.csv";
};
object player {
	name wd_611_16;
	file "wd_56.csv";
};
object triplex_load {
	name trip_load_611_C_h_17;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_17.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_17;
	parent trip_load_611_C_h_17;
}

object waterheater {
	name wh_house_trip_load_611_C_h_17;
	parent house_trip_load_611_C_h_17;
	location INSIDE;
	temperature 120;
	water_demand wd_611_17.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_17;
	file "house_57.csv";
};
object player {
	name wd_611_17;
	file "wd_57.csv";
};
object triplex_load {
	name trip_load_611_C_h_18;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_18.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_18;
	parent trip_load_611_C_h_18;
}

object waterheater {
	name wh_house_trip_load_611_C_h_18;
	parent house_trip_load_611_C_h_18;
	location INSIDE;
	temperature 120;
	water_demand wd_611_18.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_18;
	file "house_58.csv";
};
object player {
	name wd_611_18;
	file "wd_58.csv";
};
object triplex_load {
	name trip_load_611_C_h_19;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_19.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_19;
	parent trip_load_611_C_h_19;
}

object waterheater {
	name wh_house_trip_load_611_C_h_19;
	parent house_trip_load_611_C_h_19;
	location INSIDE;
	temperature 120;
	water_demand wd_611_19.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_19;
	file "house_59.csv";
};
object player {
	name wd_611_19;
	file "wd_59.csv";
};
object triplex_load {
	name trip_load_611_C_h_20;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_20.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_20;
	parent trip_load_611_C_h_20;
}

object waterheater {
	name wh_house_trip_load_611_C_h_20;
	parent house_trip_load_611_C_h_20;
	location INSIDE;
	temperature 120;
	water_demand wd_611_20.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_20;
	file "house_60.csv";
};
object player {
	name wd_611_20;
	file "wd_60.csv";
};
object triplex_load {
	name trip_load_611_C_h_21;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_21.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_21;
	parent trip_load_611_C_h_21;
}

object waterheater {
	name wh_house_trip_load_611_C_h_21;
	parent house_trip_load_611_C_h_21;
	location INSIDE;
	temperature 120;
	water_demand wd_611_21.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_21;
	file "house_61.csv";
};
object player {
	name wd_611_21;
	file "wd_61.csv";
};
object triplex_load {
	name trip_load_611_C_h_22;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_22.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_22;
	parent trip_load_611_C_h_22;
}

object waterheater {
	name wh_house_trip_load_611_C_h_22;
	parent house_trip_load_611_C_h_22;
	location INSIDE;
	temperature 120;
	water_demand wd_611_22.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_22;
	file "house_62.csv";
};
object player {
	name wd_611_22;
	file "wd_62.csv";
};
object triplex_load {
	name trip_load_611_C_h_23;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_23.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_23;
	parent trip_load_611_C_h_23;
}

object waterheater {
	name wh_house_trip_load_611_C_h_23;
	parent house_trip_load_611_C_h_23;
	location INSIDE;
	temperature 120;
	water_demand wd_611_23.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_23;
	file "house_63.csv";
};
object player {
	name wd_611_23;
	file "wd_63.csv";
};
object triplex_load {
	name trip_load_611_C_h_24;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_24.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_24;
	parent trip_load_611_C_h_24;
}

object waterheater {
	name wh_house_trip_load_611_C_h_24;
	parent house_trip_load_611_C_h_24;
	location INSIDE;
	temperature 120;
	water_demand wd_611_24.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_24;
	file "house_64.csv";
};
object player {
	name wd_611_24;
	file "wd_64.csv";
};
object triplex_load {
	name trip_load_611_C_h_25;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_25.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_25;
	parent trip_load_611_C_h_25;
}

object waterheater {
	name wh_house_trip_load_611_C_h_25;
	parent house_trip_load_611_C_h_25;
	location INSIDE;
	temperature 120;
	water_demand wd_611_25.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_25;
	file "house_65.csv";
};
object player {
	name wd_611_25;
	file "wd_65.csv";
};
object triplex_load {
	name trip_load_611_C_h_26;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_26.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_26;
	parent trip_load_611_C_h_26;
}

object waterheater {
	name wh_house_trip_load_611_C_h_26;
	parent house_trip_load_611_C_h_26;
	location INSIDE;
	temperature 120;
	water_demand wd_611_26.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_26;
	file "house_66.csv";
};
object player {
	name wd_611_26;
	file "wd_66.csv";
};
object triplex_load {
	name trip_load_611_C_h_27;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_27.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_27;
	parent trip_load_611_C_h_27;
}

object waterheater {
	name wh_house_trip_load_611_C_h_27;
	parent house_trip_load_611_C_h_27;
	location INSIDE;
	temperature 120;
	water_demand wd_611_27.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_27;
	file "house_67.csv";
};
object player {
	name wd_611_27;
	file "wd_67.csv";
};
object triplex_load {
	name trip_load_611_C_h_28;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_28.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_28;
	parent trip_load_611_C_h_28;
}

object waterheater {
	name wh_house_trip_load_611_C_h_28;
	parent house_trip_load_611_C_h_28;
	location INSIDE;
	temperature 120;
	water_demand wd_611_28.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_28;
	file "house_68.csv";
};
object player {
	name wd_611_28;
	file "wd_68.csv";
};
object triplex_load {
	name trip_load_611_C_h_29;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_29.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_29;
	parent trip_load_611_C_h_29;
}

object waterheater {
	name wh_house_trip_load_611_C_h_29;
	parent house_trip_load_611_C_h_29;
	location INSIDE;
	temperature 120;
	water_demand wd_611_29.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_29;
	file "house_69.csv";
};
object player {
	name wd_611_29;
	file "wd_69.csv";
};
object triplex_load {
	name trip_load_611_C_h_30;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_30.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_30;
	parent trip_load_611_C_h_30;
}

object waterheater {
	name wh_house_trip_load_611_C_h_30;
	parent house_trip_load_611_C_h_30;
	location INSIDE;
	temperature 120;
	water_demand wd_611_30.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_30;
	file "house_70.csv";
};
object player {
	name wd_611_30;
	file "wd_70.csv";
};
object triplex_load {
	name trip_load_611_C_h_31;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_31.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_31;
	parent trip_load_611_C_h_31;
}

object waterheater {
	name wh_house_trip_load_611_C_h_31;
	parent house_trip_load_611_C_h_31;
	location INSIDE;
	temperature 120;
	water_demand wd_611_31.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_31;
	file "house_71.csv";
};
object player {
	name wd_611_31;
	file "wd_71.csv";
};
object triplex_load {
	name trip_load_611_C_h_32;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_32.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_32;
	parent trip_load_611_C_h_32;
}

object waterheater {
	name wh_house_trip_load_611_C_h_32;
	parent house_trip_load_611_C_h_32;
	location INSIDE;
	temperature 120;
	water_demand wd_611_32.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_32;
	file "house_72.csv";
};
object player {
	name wd_611_32;
	file "wd_72.csv";
};
object triplex_load {
	name trip_load_611_C_h_33;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_33.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_33;
	parent trip_load_611_C_h_33;
}

object waterheater {
	name wh_house_trip_load_611_C_h_33;
	parent house_trip_load_611_C_h_33;
	location INSIDE;
	temperature 120;
	water_demand wd_611_33.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_33;
	file "house_73.csv";
};
object player {
	name wd_611_33;
	file "wd_73.csv";
};
object triplex_load {
	name trip_load_611_C_h_34;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_34.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_34;
	parent trip_load_611_C_h_34;
}

object waterheater {
	name wh_house_trip_load_611_C_h_34;
	parent house_trip_load_611_C_h_34;
	location INSIDE;
	temperature 120;
	water_demand wd_611_34.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_34;
	file "house_74.csv";
};
object player {
	name wd_611_34;
	file "wd_74.csv";
};
object triplex_load {
	name trip_load_611_C_h_35;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_35.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_35;
	parent trip_load_611_C_h_35;
}

object waterheater {
	name wh_house_trip_load_611_C_h_35;
	parent house_trip_load_611_C_h_35;
	location INSIDE;
	temperature 120;
	water_demand wd_611_35.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_35;
	file "house_75.csv";
};
object player {
	name wd_611_35;
	file "wd_75.csv";
};
object triplex_load {
	name trip_load_611_C_h_36;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_36.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_36;
	parent trip_load_611_C_h_36;
}

object waterheater {
	name wh_house_trip_load_611_C_h_36;
	parent house_trip_load_611_C_h_36;
	location INSIDE;
	temperature 120;
	water_demand wd_611_36.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_36;
	file "house_76.csv";
};
object player {
	name wd_611_36;
	file "wd_76.csv";
};
object triplex_load {
	name trip_load_611_C_h_37;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_37.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_37;
	parent trip_load_611_C_h_37;
}

object waterheater {
	name wh_house_trip_load_611_C_h_37;
	parent house_trip_load_611_C_h_37;
	location INSIDE;
	temperature 120;
	water_demand wd_611_37.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_37;
	file "house_77.csv";
};
object player {
	name wd_611_37;
	file "wd_77.csv";
};
object triplex_load {
	name trip_load_611_C_h_38;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_38.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_38;
	parent trip_load_611_C_h_38;
}

object waterheater {
	name wh_house_trip_load_611_C_h_38;
	parent house_trip_load_611_C_h_38;
	location INSIDE;
	temperature 120;
	water_demand wd_611_38.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_38;
	file "house_78.csv";
};
object player {
	name wd_611_38;
	file "wd_78.csv";
};
object triplex_load {
	name trip_load_611_C_h_39;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_39.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_39;
	parent trip_load_611_C_h_39;
}

object waterheater {
	name wh_house_trip_load_611_C_h_39;
	parent house_trip_load_611_C_h_39;
	location INSIDE;
	temperature 120;
	water_demand wd_611_39.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_39;
	file "house_79.csv";
};
object player {
	name wd_611_39;
	file "wd_79.csv";
};
object triplex_load {
	name trip_load_611_C_h_40;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_611_40.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_611_C_h_40;
	parent trip_load_611_C_h_40;
}

object waterheater {
	name wh_house_trip_load_611_C_h_40;
	parent house_trip_load_611_C_h_40;
	location INSIDE;
	temperature 120;
	water_demand wd_611_40.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_611_40;
	file "house_80.csv";
};
object player {
	name wd_611_40;
	file "wd_80.csv";
};
// ===================================== Node 611 ends here ===================================== 


// ===================================== Node 684 starts here ===================================== 

object triplex_load {
	name trip_load_684_C_h_1;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_1.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_1;
	parent trip_load_684_C_h_1;
}

object waterheater {
	name wh_house_trip_load_684_C_h_1;
	parent house_trip_load_684_C_h_1;
	location INSIDE;
	temperature 120;
	water_demand wd_684_1.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_1;
	file "house_81.csv";
};
object player {
	name wd_684_1;
	file "wd_81.csv";
};
object triplex_load {
	name trip_load_684_C_h_2;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_2.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_2;
	parent trip_load_684_C_h_2;
}

object waterheater {
	name wh_house_trip_load_684_C_h_2;
	parent house_trip_load_684_C_h_2;
	location INSIDE;
	temperature 120;
	water_demand wd_684_2.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_2;
	file "house_82.csv";
};
object player {
	name wd_684_2;
	file "wd_82.csv";
};
object triplex_load {
	name trip_load_684_C_h_3;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_3.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_3;
	parent trip_load_684_C_h_3;
}

object waterheater {
	name wh_house_trip_load_684_C_h_3;
	parent house_trip_load_684_C_h_3;
	location INSIDE;
	temperature 120;
	water_demand wd_684_3.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_3;
	file "house_83.csv";
};
object player {
	name wd_684_3;
	file "wd_83.csv";
};
object triplex_load {
	name trip_load_684_C_h_4;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_4.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_4;
	parent trip_load_684_C_h_4;
}

object waterheater {
	name wh_house_trip_load_684_C_h_4;
	parent house_trip_load_684_C_h_4;
	location INSIDE;
	temperature 120;
	water_demand wd_684_4.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_4;
	file "house_84.csv";
};
object player {
	name wd_684_4;
	file "wd_84.csv";
};
object triplex_load {
	name trip_load_684_C_h_5;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_5.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_5;
	parent trip_load_684_C_h_5;
}

object waterheater {
	name wh_house_trip_load_684_C_h_5;
	parent house_trip_load_684_C_h_5;
	location INSIDE;
	temperature 120;
	water_demand wd_684_5.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_5;
	file "house_85.csv";
};
object player {
	name wd_684_5;
	file "wd_85.csv";
};
object triplex_load {
	name trip_load_684_C_h_6;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_6.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_6;
	parent trip_load_684_C_h_6;
}

object waterheater {
	name wh_house_trip_load_684_C_h_6;
	parent house_trip_load_684_C_h_6;
	location INSIDE;
	temperature 120;
	water_demand wd_684_6.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_6;
	file "house_86.csv";
};
object player {
	name wd_684_6;
	file "wd_86.csv";
};
object triplex_load {
	name trip_load_684_C_h_7;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_7.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_7;
	parent trip_load_684_C_h_7;
}

object waterheater {
	name wh_house_trip_load_684_C_h_7;
	parent house_trip_load_684_C_h_7;
	location INSIDE;
	temperature 120;
	water_demand wd_684_7.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_7;
	file "house_87.csv";
};
object player {
	name wd_684_7;
	file "wd_87.csv";
};
object triplex_load {
	name trip_load_684_C_h_8;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_8.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_8;
	parent trip_load_684_C_h_8;
}

object waterheater {
	name wh_house_trip_load_684_C_h_8;
	parent house_trip_load_684_C_h_8;
	location INSIDE;
	temperature 120;
	water_demand wd_684_8.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_8;
	file "house_88.csv";
};
object player {
	name wd_684_8;
	file "wd_88.csv";
};
object triplex_load {
	name trip_load_684_C_h_9;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_9.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_9;
	parent trip_load_684_C_h_9;
}

object waterheater {
	name wh_house_trip_load_684_C_h_9;
	parent house_trip_load_684_C_h_9;
	location INSIDE;
	temperature 120;
	water_demand wd_684_9.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_9;
	file "house_89.csv";
};
object player {
	name wd_684_9;
	file "wd_89.csv";
};
object triplex_load {
	name trip_load_684_C_h_10;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_10.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_10;
	parent trip_load_684_C_h_10;
}

object waterheater {
	name wh_house_trip_load_684_C_h_10;
	parent house_trip_load_684_C_h_10;
	location INSIDE;
	temperature 120;
	water_demand wd_684_10.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_10;
	file "house_90.csv";
};
object player {
	name wd_684_10;
	file "wd_90.csv";
};
object triplex_load {
	name trip_load_684_C_h_11;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_11.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_11;
	parent trip_load_684_C_h_11;
}

object waterheater {
	name wh_house_trip_load_684_C_h_11;
	parent house_trip_load_684_C_h_11;
	location INSIDE;
	temperature 120;
	water_demand wd_684_11.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_11;
	file "house_91.csv";
};
object player {
	name wd_684_11;
	file "wd_91.csv";
};
object triplex_load {
	name trip_load_684_C_h_12;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_12.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_12;
	parent trip_load_684_C_h_12;
}

object waterheater {
	name wh_house_trip_load_684_C_h_12;
	parent house_trip_load_684_C_h_12;
	location INSIDE;
	temperature 120;
	water_demand wd_684_12.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_12;
	file "house_92.csv";
};
object player {
	name wd_684_12;
	file "wd_92.csv";
};
object triplex_load {
	name trip_load_684_C_h_13;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_13.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_13;
	parent trip_load_684_C_h_13;
}

object waterheater {
	name wh_house_trip_load_684_C_h_13;
	parent house_trip_load_684_C_h_13;
	location INSIDE;
	temperature 120;
	water_demand wd_684_13.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_13;
	file "house_93.csv";
};
object player {
	name wd_684_13;
	file "wd_93.csv";
};
object triplex_load {
	name trip_load_684_C_h_14;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_14.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_14;
	parent trip_load_684_C_h_14;
}

object waterheater {
	name wh_house_trip_load_684_C_h_14;
	parent house_trip_load_684_C_h_14;
	location INSIDE;
	temperature 120;
	water_demand wd_684_14.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_14;
	file "house_94.csv";
};
object player {
	name wd_684_14;
	file "wd_94.csv";
};
object triplex_load {
	name trip_load_684_C_h_15;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_15.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_15;
	parent trip_load_684_C_h_15;
}

object waterheater {
	name wh_house_trip_load_684_C_h_15;
	parent house_trip_load_684_C_h_15;
	location INSIDE;
	temperature 120;
	water_demand wd_684_15.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_15;
	file "house_95.csv";
};
object player {
	name wd_684_15;
	file "wd_95.csv";
};
object triplex_load {
	name trip_load_684_C_h_16;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_16.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_16;
	parent trip_load_684_C_h_16;
}

object waterheater {
	name wh_house_trip_load_684_C_h_16;
	parent house_trip_load_684_C_h_16;
	location INSIDE;
	temperature 120;
	water_demand wd_684_16.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_16;
	file "house_96.csv";
};
object player {
	name wd_684_16;
	file "wd_96.csv";
};
object triplex_load {
	name trip_load_684_C_h_17;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_17.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_17;
	parent trip_load_684_C_h_17;
}

object waterheater {
	name wh_house_trip_load_684_C_h_17;
	parent house_trip_load_684_C_h_17;
	location INSIDE;
	temperature 120;
	water_demand wd_684_17.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_17;
	file "house_97.csv";
};
object player {
	name wd_684_17;
	file "wd_97.csv";
};
object triplex_load {
	name trip_load_684_C_h_18;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_18.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_18;
	parent trip_load_684_C_h_18;
}

object waterheater {
	name wh_house_trip_load_684_C_h_18;
	parent house_trip_load_684_C_h_18;
	location INSIDE;
	temperature 120;
	water_demand wd_684_18.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_18;
	file "house_98.csv";
};
object player {
	name wd_684_18;
	file "wd_98.csv";
};
object triplex_load {
	name trip_load_684_C_h_19;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_19.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_19;
	parent trip_load_684_C_h_19;
}

object waterheater {
	name wh_house_trip_load_684_C_h_19;
	parent house_trip_load_684_C_h_19;
	location INSIDE;
	temperature 120;
	water_demand wd_684_19.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_19;
	file "house_99.csv";
};
object player {
	name wd_684_19;
	file "wd_99.csv";
};
object triplex_load {
	name trip_load_684_C_h_20;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_20.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_20;
	parent trip_load_684_C_h_20;
}

object waterheater {
	name wh_house_trip_load_684_C_h_20;
	parent house_trip_load_684_C_h_20;
	location INSIDE;
	temperature 120;
	water_demand wd_684_20.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_20;
	file "house_100.csv";
};
object player {
	name wd_684_20;
	file "wd_100.csv";
};
object triplex_load {
	name trip_load_684_C_h_21;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_21.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_21;
	parent trip_load_684_C_h_21;
}

object waterheater {
	name wh_house_trip_load_684_C_h_21;
	parent house_trip_load_684_C_h_21;
	location INSIDE;
	temperature 120;
	water_demand wd_684_21.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_21;
	file "house_101.csv";
};
object player {
	name wd_684_21;
	file "wd_101.csv";
};
object triplex_load {
	name trip_load_684_C_h_22;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_22.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_22;
	parent trip_load_684_C_h_22;
}

object waterheater {
	name wh_house_trip_load_684_C_h_22;
	parent house_trip_load_684_C_h_22;
	location INSIDE;
	temperature 120;
	water_demand wd_684_22.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_22;
	file "house_102.csv";
};
object player {
	name wd_684_22;
	file "wd_102.csv";
};
object triplex_load {
	name trip_load_684_C_h_23;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_23.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_23;
	parent trip_load_684_C_h_23;
}

object waterheater {
	name wh_house_trip_load_684_C_h_23;
	parent house_trip_load_684_C_h_23;
	location INSIDE;
	temperature 120;
	water_demand wd_684_23.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_23;
	file "house_103.csv";
};
object player {
	name wd_684_23;
	file "wd_103.csv";
};
object triplex_load {
	name trip_load_684_C_h_24;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_24.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_24;
	parent trip_load_684_C_h_24;
}

object waterheater {
	name wh_house_trip_load_684_C_h_24;
	parent house_trip_load_684_C_h_24;
	location INSIDE;
	temperature 120;
	water_demand wd_684_24.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_24;
	file "house_104.csv";
};
object player {
	name wd_684_24;
	file "wd_104.csv";
};
object triplex_load {
	name trip_load_684_C_h_25;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_25.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_25;
	parent trip_load_684_C_h_25;
}

object waterheater {
	name wh_house_trip_load_684_C_h_25;
	parent house_trip_load_684_C_h_25;
	location INSIDE;
	temperature 120;
	water_demand wd_684_25.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_25;
	file "house_105.csv";
};
object player {
	name wd_684_25;
	file "wd_105.csv";
};
object triplex_load {
	name trip_load_684_C_h_26;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_26.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_26;
	parent trip_load_684_C_h_26;
}

object waterheater {
	name wh_house_trip_load_684_C_h_26;
	parent house_trip_load_684_C_h_26;
	location INSIDE;
	temperature 120;
	water_demand wd_684_26.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_26;
	file "house_106.csv";
};
object player {
	name wd_684_26;
	file "wd_106.csv";
};
object triplex_load {
	name trip_load_684_C_h_27;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_27.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_27;
	parent trip_load_684_C_h_27;
}

object waterheater {
	name wh_house_trip_load_684_C_h_27;
	parent house_trip_load_684_C_h_27;
	location INSIDE;
	temperature 120;
	water_demand wd_684_27.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_27;
	file "house_107.csv";
};
object player {
	name wd_684_27;
	file "wd_107.csv";
};
object triplex_load {
	name trip_load_684_C_h_28;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_28.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_28;
	parent trip_load_684_C_h_28;
}

object waterheater {
	name wh_house_trip_load_684_C_h_28;
	parent house_trip_load_684_C_h_28;
	location INSIDE;
	temperature 120;
	water_demand wd_684_28.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_28;
	file "house_108.csv";
};
object player {
	name wd_684_28;
	file "wd_108.csv";
};
object triplex_load {
	name trip_load_684_C_h_29;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_29.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_29;
	parent trip_load_684_C_h_29;
}

object waterheater {
	name wh_house_trip_load_684_C_h_29;
	parent house_trip_load_684_C_h_29;
	location INSIDE;
	temperature 120;
	water_demand wd_684_29.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_29;
	file "house_109.csv";
};
object player {
	name wd_684_29;
	file "wd_109.csv";
};
object triplex_load {
	name trip_load_684_C_h_30;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_30.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_30;
	parent trip_load_684_C_h_30;
}

object waterheater {
	name wh_house_trip_load_684_C_h_30;
	parent house_trip_load_684_C_h_30;
	location INSIDE;
	temperature 120;
	water_demand wd_684_30.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_30;
	file "house_110.csv";
};
object player {
	name wd_684_30;
	file "wd_110.csv";
};
object triplex_load {
	name trip_load_684_C_h_31;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_31.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_31;
	parent trip_load_684_C_h_31;
}

object waterheater {
	name wh_house_trip_load_684_C_h_31;
	parent house_trip_load_684_C_h_31;
	location INSIDE;
	temperature 120;
	water_demand wd_684_31.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_31;
	file "house_111.csv";
};
object player {
	name wd_684_31;
	file "wd_111.csv";
};
object triplex_load {
	name trip_load_684_C_h_32;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_32.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_32;
	parent trip_load_684_C_h_32;
}

object waterheater {
	name wh_house_trip_load_684_C_h_32;
	parent house_trip_load_684_C_h_32;
	location INSIDE;
	temperature 120;
	water_demand wd_684_32.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_32;
	file "house_112.csv";
};
object player {
	name wd_684_32;
	file "wd_112.csv";
};
object triplex_load {
	name trip_load_684_C_h_33;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_33.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_33;
	parent trip_load_684_C_h_33;
}

object waterheater {
	name wh_house_trip_load_684_C_h_33;
	parent house_trip_load_684_C_h_33;
	location INSIDE;
	temperature 120;
	water_demand wd_684_33.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_33;
	file "house_113.csv";
};
object player {
	name wd_684_33;
	file "wd_113.csv";
};
object triplex_load {
	name trip_load_684_C_h_34;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_34.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_34;
	parent trip_load_684_C_h_34;
}

object waterheater {
	name wh_house_trip_load_684_C_h_34;
	parent house_trip_load_684_C_h_34;
	location INSIDE;
	temperature 120;
	water_demand wd_684_34.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_34;
	file "house_114.csv";
};
object player {
	name wd_684_34;
	file "wd_114.csv";
};
object triplex_load {
	name trip_load_684_C_h_35;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_35.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_35;
	parent trip_load_684_C_h_35;
}

object waterheater {
	name wh_house_trip_load_684_C_h_35;
	parent house_trip_load_684_C_h_35;
	location INSIDE;
	temperature 120;
	water_demand wd_684_35.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_35;
	file "house_115.csv";
};
object player {
	name wd_684_35;
	file "wd_115.csv";
};
object triplex_load {
	name trip_load_684_C_h_36;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_36.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_36;
	parent trip_load_684_C_h_36;
}

object waterheater {
	name wh_house_trip_load_684_C_h_36;
	parent house_trip_load_684_C_h_36;
	location INSIDE;
	temperature 120;
	water_demand wd_684_36.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_36;
	file "house_116.csv";
};
object player {
	name wd_684_36;
	file "wd_116.csv";
};
object triplex_load {
	name trip_load_684_C_h_37;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_37.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_37;
	parent trip_load_684_C_h_37;
}

object waterheater {
	name wh_house_trip_load_684_C_h_37;
	parent house_trip_load_684_C_h_37;
	location INSIDE;
	temperature 120;
	water_demand wd_684_37.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_37;
	file "house_117.csv";
};
object player {
	name wd_684_37;
	file "wd_117.csv";
};
object triplex_load {
	name trip_load_684_C_h_38;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_38.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_38;
	parent trip_load_684_C_h_38;
}

object waterheater {
	name wh_house_trip_load_684_C_h_38;
	parent house_trip_load_684_C_h_38;
	location INSIDE;
	temperature 120;
	water_demand wd_684_38.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_38;
	file "house_118.csv";
};
object player {
	name wd_684_38;
	file "wd_118.csv";
};
object triplex_load {
	name trip_load_684_C_h_39;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_39.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_39;
	parent trip_load_684_C_h_39;
}

object waterheater {
	name wh_house_trip_load_684_C_h_39;
	parent house_trip_load_684_C_h_39;
	location INSIDE;
	temperature 120;
	water_demand wd_684_39.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_39;
	file "house_119.csv";
};
object player {
	name wd_684_39;
	file "wd_119.csv";
};
object triplex_load {
	name trip_load_684_C_h_40;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_40.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_C_h_40;
	parent trip_load_684_C_h_40;
}

object waterheater {
	name wh_house_trip_load_684_C_h_40;
	parent house_trip_load_684_C_h_40;
	location INSIDE;
	temperature 120;
	water_demand wd_684_40.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_40;
	file "house_120.csv";
};
object player {
	name wd_684_40;
	file "wd_120.csv";
};
object triplex_load {
	name trip_load_684_A_h_1;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_41.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_1;
	parent trip_load_684_A_h_1;
}

object waterheater {
	name wh_house_trip_load_684_A_h_1;
	parent house_trip_load_684_A_h_1;
	location INSIDE;
	temperature 120;
	water_demand wd_684_41.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_41;
	file "house_121.csv";
};
object player {
	name wd_684_41;
	file "wd_121.csv";
};
object triplex_load {
	name trip_load_684_A_h_2;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_42.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_2;
	parent trip_load_684_A_h_2;
}

object waterheater {
	name wh_house_trip_load_684_A_h_2;
	parent house_trip_load_684_A_h_2;
	location INSIDE;
	temperature 120;
	water_demand wd_684_42.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_42;
	file "house_122.csv";
};
object player {
	name wd_684_42;
	file "wd_122.csv";
};
object triplex_load {
	name trip_load_684_A_h_3;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_43.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_3;
	parent trip_load_684_A_h_3;
}

object waterheater {
	name wh_house_trip_load_684_A_h_3;
	parent house_trip_load_684_A_h_3;
	location INSIDE;
	temperature 120;
	water_demand wd_684_43.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_43;
	file "house_123.csv";
};
object player {
	name wd_684_43;
	file "wd_123.csv";
};
object triplex_load {
	name trip_load_684_A_h_4;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_44.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_4;
	parent trip_load_684_A_h_4;
}

object waterheater {
	name wh_house_trip_load_684_A_h_4;
	parent house_trip_load_684_A_h_4;
	location INSIDE;
	temperature 120;
	water_demand wd_684_44.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_44;
	file "house_124.csv";
};
object player {
	name wd_684_44;
	file "wd_124.csv";
};
object triplex_load {
	name trip_load_684_A_h_5;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_45.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_5;
	parent trip_load_684_A_h_5;
}

object waterheater {
	name wh_house_trip_load_684_A_h_5;
	parent house_trip_load_684_A_h_5;
	location INSIDE;
	temperature 120;
	water_demand wd_684_45.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_45;
	file "house_125.csv";
};
object player {
	name wd_684_45;
	file "wd_125.csv";
};
object triplex_load {
	name trip_load_684_A_h_6;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_46.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_6;
	parent trip_load_684_A_h_6;
}

object waterheater {
	name wh_house_trip_load_684_A_h_6;
	parent house_trip_load_684_A_h_6;
	location INSIDE;
	temperature 120;
	water_demand wd_684_46.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_46;
	file "house_126.csv";
};
object player {
	name wd_684_46;
	file "wd_126.csv";
};
object triplex_load {
	name trip_load_684_A_h_7;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_47.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_7;
	parent trip_load_684_A_h_7;
}

object waterheater {
	name wh_house_trip_load_684_A_h_7;
	parent house_trip_load_684_A_h_7;
	location INSIDE;
	temperature 120;
	water_demand wd_684_47.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_47;
	file "house_127.csv";
};
object player {
	name wd_684_47;
	file "wd_127.csv";
};
object triplex_load {
	name trip_load_684_A_h_8;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_48.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_8;
	parent trip_load_684_A_h_8;
}

object waterheater {
	name wh_house_trip_load_684_A_h_8;
	parent house_trip_load_684_A_h_8;
	location INSIDE;
	temperature 120;
	water_demand wd_684_48.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_48;
	file "house_128.csv";
};
object player {
	name wd_684_48;
	file "wd_128.csv";
};
object triplex_load {
	name trip_load_684_A_h_9;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_49.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_9;
	parent trip_load_684_A_h_9;
}

object waterheater {
	name wh_house_trip_load_684_A_h_9;
	parent house_trip_load_684_A_h_9;
	location INSIDE;
	temperature 120;
	water_demand wd_684_49.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_49;
	file "house_129.csv";
};
object player {
	name wd_684_49;
	file "wd_129.csv";
};
object triplex_load {
	name trip_load_684_A_h_10;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_50.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_10;
	parent trip_load_684_A_h_10;
}

object waterheater {
	name wh_house_trip_load_684_A_h_10;
	parent house_trip_load_684_A_h_10;
	location INSIDE;
	temperature 120;
	water_demand wd_684_50.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_50;
	file "house_130.csv";
};
object player {
	name wd_684_50;
	file "wd_130.csv";
};
object triplex_load {
	name trip_load_684_A_h_11;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_51.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_11;
	parent trip_load_684_A_h_11;
}

object waterheater {
	name wh_house_trip_load_684_A_h_11;
	parent house_trip_load_684_A_h_11;
	location INSIDE;
	temperature 120;
	water_demand wd_684_51.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_51;
	file "house_131.csv";
};
object player {
	name wd_684_51;
	file "wd_131.csv";
};
object triplex_load {
	name trip_load_684_A_h_12;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_52.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_12;
	parent trip_load_684_A_h_12;
}

object waterheater {
	name wh_house_trip_load_684_A_h_12;
	parent house_trip_load_684_A_h_12;
	location INSIDE;
	temperature 120;
	water_demand wd_684_52.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_52;
	file "house_132.csv";
};
object player {
	name wd_684_52;
	file "wd_132.csv";
};
object triplex_load {
	name trip_load_684_A_h_13;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_53.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_13;
	parent trip_load_684_A_h_13;
}

object waterheater {
	name wh_house_trip_load_684_A_h_13;
	parent house_trip_load_684_A_h_13;
	location INSIDE;
	temperature 120;
	water_demand wd_684_53.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_53;
	file "house_133.csv";
};
object player {
	name wd_684_53;
	file "wd_133.csv";
};
object triplex_load {
	name trip_load_684_A_h_14;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_54.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_14;
	parent trip_load_684_A_h_14;
}

object waterheater {
	name wh_house_trip_load_684_A_h_14;
	parent house_trip_load_684_A_h_14;
	location INSIDE;
	temperature 120;
	water_demand wd_684_54.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_54;
	file "house_134.csv";
};
object player {
	name wd_684_54;
	file "wd_134.csv";
};
object triplex_load {
	name trip_load_684_A_h_15;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_55.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_15;
	parent trip_load_684_A_h_15;
}

object waterheater {
	name wh_house_trip_load_684_A_h_15;
	parent house_trip_load_684_A_h_15;
	location INSIDE;
	temperature 120;
	water_demand wd_684_55.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_55;
	file "house_135.csv";
};
object player {
	name wd_684_55;
	file "wd_135.csv";
};
object triplex_load {
	name trip_load_684_A_h_16;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_56.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_16;
	parent trip_load_684_A_h_16;
}

object waterheater {
	name wh_house_trip_load_684_A_h_16;
	parent house_trip_load_684_A_h_16;
	location INSIDE;
	temperature 120;
	water_demand wd_684_56.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_56;
	file "house_136.csv";
};
object player {
	name wd_684_56;
	file "wd_136.csv";
};
object triplex_load {
	name trip_load_684_A_h_17;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_57.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_17;
	parent trip_load_684_A_h_17;
}

object waterheater {
	name wh_house_trip_load_684_A_h_17;
	parent house_trip_load_684_A_h_17;
	location INSIDE;
	temperature 120;
	water_demand wd_684_57.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_57;
	file "house_137.csv";
};
object player {
	name wd_684_57;
	file "wd_137.csv";
};
object triplex_load {
	name trip_load_684_A_h_18;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_58.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_18;
	parent trip_load_684_A_h_18;
}

object waterheater {
	name wh_house_trip_load_684_A_h_18;
	parent house_trip_load_684_A_h_18;
	location INSIDE;
	temperature 120;
	water_demand wd_684_58.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_58;
	file "house_138.csv";
};
object player {
	name wd_684_58;
	file "wd_138.csv";
};
object triplex_load {
	name trip_load_684_A_h_19;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_59.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_19;
	parent trip_load_684_A_h_19;
}

object waterheater {
	name wh_house_trip_load_684_A_h_19;
	parent house_trip_load_684_A_h_19;
	location INSIDE;
	temperature 120;
	water_demand wd_684_59.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_59;
	file "house_139.csv";
};
object player {
	name wd_684_59;
	file "wd_139.csv";
};
object triplex_load {
	name trip_load_684_A_h_20;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_60.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_20;
	parent trip_load_684_A_h_20;
}

object waterheater {
	name wh_house_trip_load_684_A_h_20;
	parent house_trip_load_684_A_h_20;
	location INSIDE;
	temperature 120;
	water_demand wd_684_60.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_60;
	file "house_140.csv";
};
object player {
	name wd_684_60;
	file "wd_140.csv";
};
object triplex_load {
	name trip_load_684_A_h_21;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_61.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_21;
	parent trip_load_684_A_h_21;
}

object waterheater {
	name wh_house_trip_load_684_A_h_21;
	parent house_trip_load_684_A_h_21;
	location INSIDE;
	temperature 120;
	water_demand wd_684_61.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_61;
	file "house_141.csv";
};
object player {
	name wd_684_61;
	file "wd_141.csv";
};
object triplex_load {
	name trip_load_684_A_h_22;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_62.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_22;
	parent trip_load_684_A_h_22;
}

object waterheater {
	name wh_house_trip_load_684_A_h_22;
	parent house_trip_load_684_A_h_22;
	location INSIDE;
	temperature 120;
	water_demand wd_684_62.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_62;
	file "house_142.csv";
};
object player {
	name wd_684_62;
	file "wd_142.csv";
};
object triplex_load {
	name trip_load_684_A_h_23;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_63.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_23;
	parent trip_load_684_A_h_23;
}

object waterheater {
	name wh_house_trip_load_684_A_h_23;
	parent house_trip_load_684_A_h_23;
	location INSIDE;
	temperature 120;
	water_demand wd_684_63.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_63;
	file "house_143.csv";
};
object player {
	name wd_684_63;
	file "wd_143.csv";
};
object triplex_load {
	name trip_load_684_A_h_24;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_64.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_24;
	parent trip_load_684_A_h_24;
}

object waterheater {
	name wh_house_trip_load_684_A_h_24;
	parent house_trip_load_684_A_h_24;
	location INSIDE;
	temperature 120;
	water_demand wd_684_64.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_64;
	file "house_144.csv";
};
object player {
	name wd_684_64;
	file "wd_144.csv";
};
object triplex_load {
	name trip_load_684_A_h_25;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_65.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_25;
	parent trip_load_684_A_h_25;
}

object waterheater {
	name wh_house_trip_load_684_A_h_25;
	parent house_trip_load_684_A_h_25;
	location INSIDE;
	temperature 120;
	water_demand wd_684_65.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_65;
	file "house_145.csv";
};
object player {
	name wd_684_65;
	file "wd_145.csv";
};
object triplex_load {
	name trip_load_684_A_h_26;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_66.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_26;
	parent trip_load_684_A_h_26;
}

object waterheater {
	name wh_house_trip_load_684_A_h_26;
	parent house_trip_load_684_A_h_26;
	location INSIDE;
	temperature 120;
	water_demand wd_684_66.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_66;
	file "house_146.csv";
};
object player {
	name wd_684_66;
	file "wd_146.csv";
};
object triplex_load {
	name trip_load_684_A_h_27;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_67.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_27;
	parent trip_load_684_A_h_27;
}

object waterheater {
	name wh_house_trip_load_684_A_h_27;
	parent house_trip_load_684_A_h_27;
	location INSIDE;
	temperature 120;
	water_demand wd_684_67.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_67;
	file "house_147.csv";
};
object player {
	name wd_684_67;
	file "wd_147.csv";
};
object triplex_load {
	name trip_load_684_A_h_28;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_68.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_28;
	parent trip_load_684_A_h_28;
}

object waterheater {
	name wh_house_trip_load_684_A_h_28;
	parent house_trip_load_684_A_h_28;
	location INSIDE;
	temperature 120;
	water_demand wd_684_68.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_68;
	file "house_148.csv";
};
object player {
	name wd_684_68;
	file "wd_148.csv";
};
object triplex_load {
	name trip_load_684_A_h_29;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_69.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_29;
	parent trip_load_684_A_h_29;
}

object waterheater {
	name wh_house_trip_load_684_A_h_29;
	parent house_trip_load_684_A_h_29;
	location INSIDE;
	temperature 120;
	water_demand wd_684_69.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_69;
	file "house_149.csv";
};
object player {
	name wd_684_69;
	file "wd_149.csv";
};
object triplex_load {
	name trip_load_684_A_h_30;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_70.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_30;
	parent trip_load_684_A_h_30;
}

object waterheater {
	name wh_house_trip_load_684_A_h_30;
	parent house_trip_load_684_A_h_30;
	location INSIDE;
	temperature 120;
	water_demand wd_684_70.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_70;
	file "house_150.csv";
};
object player {
	name wd_684_70;
	file "wd_150.csv";
};
object triplex_load {
	name trip_load_684_A_h_31;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_71.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_31;
	parent trip_load_684_A_h_31;
}

object waterheater {
	name wh_house_trip_load_684_A_h_31;
	parent house_trip_load_684_A_h_31;
	location INSIDE;
	temperature 120;
	water_demand wd_684_71.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_71;
	file "house_151.csv";
};
object player {
	name wd_684_71;
	file "wd_1.csv";
};
object triplex_load {
	name trip_load_684_A_h_32;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_72.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_32;
	parent trip_load_684_A_h_32;
}

object waterheater {
	name wh_house_trip_load_684_A_h_32;
	parent house_trip_load_684_A_h_32;
	location INSIDE;
	temperature 120;
	water_demand wd_684_72.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_72;
	file "house_152.csv";
};
object player {
	name wd_684_72;
	file "wd_2.csv";
};
object triplex_load {
	name trip_load_684_A_h_33;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_73.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_33;
	parent trip_load_684_A_h_33;
}

object waterheater {
	name wh_house_trip_load_684_A_h_33;
	parent house_trip_load_684_A_h_33;
	location INSIDE;
	temperature 120;
	water_demand wd_684_73.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_73;
	file "house_153.csv";
};
object player {
	name wd_684_73;
	file "wd_3.csv";
};
object triplex_load {
	name trip_load_684_A_h_34;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_74.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_34;
	parent trip_load_684_A_h_34;
}

object waterheater {
	name wh_house_trip_load_684_A_h_34;
	parent house_trip_load_684_A_h_34;
	location INSIDE;
	temperature 120;
	water_demand wd_684_74.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_74;
	file "house_154.csv";
};
object player {
	name wd_684_74;
	file "wd_4.csv";
};
object triplex_load {
	name trip_load_684_A_h_35;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_75.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_35;
	parent trip_load_684_A_h_35;
}

object waterheater {
	name wh_house_trip_load_684_A_h_35;
	parent house_trip_load_684_A_h_35;
	location INSIDE;
	temperature 120;
	water_demand wd_684_75.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_75;
	file "house_155.csv";
};
object player {
	name wd_684_75;
	file "wd_5.csv";
};
object triplex_load {
	name trip_load_684_A_h_36;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_76.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_36;
	parent trip_load_684_A_h_36;
}

object waterheater {
	name wh_house_trip_load_684_A_h_36;
	parent house_trip_load_684_A_h_36;
	location INSIDE;
	temperature 120;
	water_demand wd_684_76.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_76;
	file "house_156.csv";
};
object player {
	name wd_684_76;
	file "wd_6.csv";
};
object triplex_load {
	name trip_load_684_A_h_37;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_77.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_37;
	parent trip_load_684_A_h_37;
}

object waterheater {
	name wh_house_trip_load_684_A_h_37;
	parent house_trip_load_684_A_h_37;
	location INSIDE;
	temperature 120;
	water_demand wd_684_77.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_77;
	file "house_157.csv";
};
object player {
	name wd_684_77;
	file "wd_7.csv";
};
object triplex_load {
	name trip_load_684_A_h_38;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_78.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_38;
	parent trip_load_684_A_h_38;
}

object waterheater {
	name wh_house_trip_load_684_A_h_38;
	parent house_trip_load_684_A_h_38;
	location INSIDE;
	temperature 120;
	water_demand wd_684_78.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_78;
	file "house_158.csv";
};
object player {
	name wd_684_78;
	file "wd_8.csv";
};
object triplex_load {
	name trip_load_684_A_h_39;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_79.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_39;
	parent trip_load_684_A_h_39;
}

object waterheater {
	name wh_house_trip_load_684_A_h_39;
	parent house_trip_load_684_A_h_39;
	location INSIDE;
	temperature 120;
	water_demand wd_684_79.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_79;
	file "house_159.csv";
};
object player {
	name wd_684_79;
	file "wd_9.csv";
};
object triplex_load {
	name trip_load_684_A_h_40;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_684_80.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_684_A_h_40;
	parent trip_load_684_A_h_40;
}

object waterheater {
	name wh_house_trip_load_684_A_h_40;
	parent house_trip_load_684_A_h_40;
	location INSIDE;
	temperature 120;
	water_demand wd_684_80.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_684_80;
	file "house_160.csv";
};
object player {
	name wd_684_80;
	file "wd_10.csv";
};
// ===================================== Node 684 ends here ===================================== 



// ===================================== Node 645 starts here ===================================== 

object triplex_load {
	name trip_load_645_B_h_1;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_1.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_1;
	parent trip_load_645_B_h_1;
}

object waterheater {
	name wh_house_trip_load_645_B_h_1;
	parent house_trip_load_645_B_h_1;
	location INSIDE;
	temperature 120;
	water_demand wd_645_1.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_1;
	file "house_161.csv";
};
object player {
	name wd_645_1;
	file "wd_11.csv";
};
object triplex_load {
	name trip_load_645_B_h_2;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_2.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_2;
	parent trip_load_645_B_h_2;
}

object waterheater {
	name wh_house_trip_load_645_B_h_2;
	parent house_trip_load_645_B_h_2;
	location INSIDE;
	temperature 120;
	water_demand wd_645_2.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_2;
	file "house_162.csv";
};
object player {
	name wd_645_2;
	file "wd_12.csv";
};
object triplex_load {
	name trip_load_645_B_h_3;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_3.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_3;
	parent trip_load_645_B_h_3;
}

object waterheater {
	name wh_house_trip_load_645_B_h_3;
	parent house_trip_load_645_B_h_3;
	location INSIDE;
	temperature 120;
	water_demand wd_645_3.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_3;
	file "house_163.csv";
};
object player {
	name wd_645_3;
	file "wd_13.csv";
};
object triplex_load {
	name trip_load_645_B_h_4;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_4.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_4;
	parent trip_load_645_B_h_4;
}

object waterheater {
	name wh_house_trip_load_645_B_h_4;
	parent house_trip_load_645_B_h_4;
	location INSIDE;
	temperature 120;
	water_demand wd_645_4.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_4;
	file "house_164.csv";
};
object player {
	name wd_645_4;
	file "wd_14.csv";
};
object triplex_load {
	name trip_load_645_B_h_5;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_5.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_5;
	parent trip_load_645_B_h_5;
}

object waterheater {
	name wh_house_trip_load_645_B_h_5;
	parent house_trip_load_645_B_h_5;
	location INSIDE;
	temperature 120;
	water_demand wd_645_5.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_5;
	file "house_165.csv";
};
object player {
	name wd_645_5;
	file "wd_15.csv";
};
object triplex_load {
	name trip_load_645_B_h_6;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_6.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_6;
	parent trip_load_645_B_h_6;
}

object waterheater {
	name wh_house_trip_load_645_B_h_6;
	parent house_trip_load_645_B_h_6;
	location INSIDE;
	temperature 120;
	water_demand wd_645_6.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_6;
	file "house_166.csv";
};
object player {
	name wd_645_6;
	file "wd_16.csv";
};
object triplex_load {
	name trip_load_645_B_h_7;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_7.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_7;
	parent trip_load_645_B_h_7;
}

object waterheater {
	name wh_house_trip_load_645_B_h_7;
	parent house_trip_load_645_B_h_7;
	location INSIDE;
	temperature 120;
	water_demand wd_645_7.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_7;
	file "house_167.csv";
};
object player {
	name wd_645_7;
	file "wd_17.csv";
};
object triplex_load {
	name trip_load_645_B_h_8;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_8.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_8;
	parent trip_load_645_B_h_8;
}

object waterheater {
	name wh_house_trip_load_645_B_h_8;
	parent house_trip_load_645_B_h_8;
	location INSIDE;
	temperature 120;
	water_demand wd_645_8.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_8;
	file "house_168.csv";
};
object player {
	name wd_645_8;
	file "wd_18.csv";
};
object triplex_load {
	name trip_load_645_B_h_9;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_9.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_9;
	parent trip_load_645_B_h_9;
}

object waterheater {
	name wh_house_trip_load_645_B_h_9;
	parent house_trip_load_645_B_h_9;
	location INSIDE;
	temperature 120;
	water_demand wd_645_9.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_9;
	file "house_169.csv";
};
object player {
	name wd_645_9;
	file "wd_19.csv";
};
object triplex_load {
	name trip_load_645_B_h_10;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_10.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_10;
	parent trip_load_645_B_h_10;
}

object waterheater {
	name wh_house_trip_load_645_B_h_10;
	parent house_trip_load_645_B_h_10;
	location INSIDE;
	temperature 120;
	water_demand wd_645_10.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_10;
	file "house_170.csv";
};
object player {
	name wd_645_10;
	file "wd_20.csv";
};
object triplex_load {
	name trip_load_645_B_h_11;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_11.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_11;
	parent trip_load_645_B_h_11;
}

object waterheater {
	name wh_house_trip_load_645_B_h_11;
	parent house_trip_load_645_B_h_11;
	location INSIDE;
	temperature 120;
	water_demand wd_645_11.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_11;
	file "house_171.csv";
};
object player {
	name wd_645_11;
	file "wd_21.csv";
};
object triplex_load {
	name trip_load_645_B_h_12;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_12.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_12;
	parent trip_load_645_B_h_12;
}

object waterheater {
	name wh_house_trip_load_645_B_h_12;
	parent house_trip_load_645_B_h_12;
	location INSIDE;
	temperature 120;
	water_demand wd_645_12.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_12;
	file "house_172.csv";
};
object player {
	name wd_645_12;
	file "wd_22.csv";
};
object triplex_load {
	name trip_load_645_B_h_13;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_13.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_13;
	parent trip_load_645_B_h_13;
}

object waterheater {
	name wh_house_trip_load_645_B_h_13;
	parent house_trip_load_645_B_h_13;
	location INSIDE;
	temperature 120;
	water_demand wd_645_13.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_13;
	file "house_173.csv";
};
object player {
	name wd_645_13;
	file "wd_23.csv";
};
object triplex_load {
	name trip_load_645_B_h_14;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_14.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_14;
	parent trip_load_645_B_h_14;
}

object waterheater {
	name wh_house_trip_load_645_B_h_14;
	parent house_trip_load_645_B_h_14;
	location INSIDE;
	temperature 120;
	water_demand wd_645_14.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_14;
	file "house_174.csv";
};
object player {
	name wd_645_14;
	file "wd_24.csv";
};
object triplex_load {
	name trip_load_645_B_h_15;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_15.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_15;
	parent trip_load_645_B_h_15;
}

object waterheater {
	name wh_house_trip_load_645_B_h_15;
	parent house_trip_load_645_B_h_15;
	location INSIDE;
	temperature 120;
	water_demand wd_645_15.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_15;
	file "house_175.csv";
};
object player {
	name wd_645_15;
	file "wd_25.csv";
};
object triplex_load {
	name trip_load_645_B_h_16;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_16.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_16;
	parent trip_load_645_B_h_16;
}

object waterheater {
	name wh_house_trip_load_645_B_h_16;
	parent house_trip_load_645_B_h_16;
	location INSIDE;
	temperature 120;
	water_demand wd_645_16.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_16;
	file "house_176.csv";
};
object player {
	name wd_645_16;
	file "wd_26.csv";
};
object triplex_load {
	name trip_load_645_B_h_17;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_17.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_17;
	parent trip_load_645_B_h_17;
}

object waterheater {
	name wh_house_trip_load_645_B_h_17;
	parent house_trip_load_645_B_h_17;
	location INSIDE;
	temperature 120;
	water_demand wd_645_17.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_17;
	file "house_177.csv";
};
object player {
	name wd_645_17;
	file "wd_27.csv";
};
object triplex_load {
	name trip_load_645_B_h_18;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_18.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_18;
	parent trip_load_645_B_h_18;
}

object waterheater {
	name wh_house_trip_load_645_B_h_18;
	parent house_trip_load_645_B_h_18;
	location INSIDE;
	temperature 120;
	water_demand wd_645_18.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_18;
	file "house_178.csv";
};
object player {
	name wd_645_18;
	file "wd_28.csv";
};
object triplex_load {
	name trip_load_645_B_h_19;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_19.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_19;
	parent trip_load_645_B_h_19;
}

object waterheater {
	name wh_house_trip_load_645_B_h_19;
	parent house_trip_load_645_B_h_19;
	location INSIDE;
	temperature 120;
	water_demand wd_645_19.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_19;
	file "house_179.csv";
};
object player {
	name wd_645_19;
	file "wd_29.csv";
};
object triplex_load {
	name trip_load_645_B_h_20;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_20.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_20;
	parent trip_load_645_B_h_20;
}

object waterheater {
	name wh_house_trip_load_645_B_h_20;
	parent house_trip_load_645_B_h_20;
	location INSIDE;
	temperature 120;
	water_demand wd_645_20.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_20;
	file "house_180.csv";
};
object player {
	name wd_645_20;
	file "wd_30.csv";
};
object triplex_load {
	name trip_load_645_B_h_21;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_21.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_21;
	parent trip_load_645_B_h_21;
}

object waterheater {
	name wh_house_trip_load_645_B_h_21;
	parent house_trip_load_645_B_h_21;
	location INSIDE;
	temperature 120;
	water_demand wd_645_21.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_21;
	file "house_181.csv";
};
object player {
	name wd_645_21;
	file "wd_31.csv";
};
object triplex_load {
	name trip_load_645_B_h_22;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_22.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_22;
	parent trip_load_645_B_h_22;
}

object waterheater {
	name wh_house_trip_load_645_B_h_22;
	parent house_trip_load_645_B_h_22;
	location INSIDE;
	temperature 120;
	water_demand wd_645_22.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_22;
	file "house_182.csv";
};
object player {
	name wd_645_22;
	file "wd_32.csv";
};
object triplex_load {
	name trip_load_645_B_h_23;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_23.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_23;
	parent trip_load_645_B_h_23;
}

object waterheater {
	name wh_house_trip_load_645_B_h_23;
	parent house_trip_load_645_B_h_23;
	location INSIDE;
	temperature 120;
	water_demand wd_645_23.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_23;
	file "house_183.csv";
};
object player {
	name wd_645_23;
	file "wd_33.csv";
};
object triplex_load {
	name trip_load_645_B_h_24;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_24.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_24;
	parent trip_load_645_B_h_24;
}

object waterheater {
	name wh_house_trip_load_645_B_h_24;
	parent house_trip_load_645_B_h_24;
	location INSIDE;
	temperature 120;
	water_demand wd_645_24.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_24;
	file "house_184.csv";
};
object player {
	name wd_645_24;
	file "wd_34.csv";
};
object triplex_load {
	name trip_load_645_B_h_25;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_25.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_25;
	parent trip_load_645_B_h_25;
}

object waterheater {
	name wh_house_trip_load_645_B_h_25;
	parent house_trip_load_645_B_h_25;
	location INSIDE;
	temperature 120;
	water_demand wd_645_25.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_25;
	file "house_185.csv";
};
object player {
	name wd_645_25;
	file "wd_35.csv";
};
object triplex_load {
	name trip_load_645_B_h_26;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_26.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_26;
	parent trip_load_645_B_h_26;
}

object waterheater {
	name wh_house_trip_load_645_B_h_26;
	parent house_trip_load_645_B_h_26;
	location INSIDE;
	temperature 120;
	water_demand wd_645_26.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_26;
	file "house_186.csv";
};
object player {
	name wd_645_26;
	file "wd_36.csv";
};
object triplex_load {
	name trip_load_645_B_h_27;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_27.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_27;
	parent trip_load_645_B_h_27;
}

object waterheater {
	name wh_house_trip_load_645_B_h_27;
	parent house_trip_load_645_B_h_27;
	location INSIDE;
	temperature 120;
	water_demand wd_645_27.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_27;
	file "house_187.csv";
};
object player {
	name wd_645_27;
	file "wd_37.csv";
};
object triplex_load {
	name trip_load_645_B_h_28;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_28.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_28;
	parent trip_load_645_B_h_28;
}

object waterheater {
	name wh_house_trip_load_645_B_h_28;
	parent house_trip_load_645_B_h_28;
	location INSIDE;
	temperature 120;
	water_demand wd_645_28.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_28;
	file "house_188.csv";
};
object player {
	name wd_645_28;
	file "wd_38.csv";
};
object triplex_load {
	name trip_load_645_B_h_29;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_29.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_29;
	parent trip_load_645_B_h_29;
}

object waterheater {
	name wh_house_trip_load_645_B_h_29;
	parent house_trip_load_645_B_h_29;
	location INSIDE;
	temperature 120;
	water_demand wd_645_29.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_29;
	file "house_189.csv";
};
object player {
	name wd_645_29;
	file "wd_39.csv";
};
object triplex_load {
	name trip_load_645_B_h_30;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_30.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_30;
	parent trip_load_645_B_h_30;
}

object waterheater {
	name wh_house_trip_load_645_B_h_30;
	parent house_trip_load_645_B_h_30;
	location INSIDE;
	temperature 120;
	water_demand wd_645_30.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_30;
	file "house_190.csv";
};
object player {
	name wd_645_30;
	file "wd_40.csv";
};
object triplex_load {
	name trip_load_645_B_h_31;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_31.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_31;
	parent trip_load_645_B_h_31;
}

object waterheater {
	name wh_house_trip_load_645_B_h_31;
	parent house_trip_load_645_B_h_31;
	location INSIDE;
	temperature 120;
	water_demand wd_645_31.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_31;
	file "house_191.csv";
};
object player {
	name wd_645_31;
	file "wd_41.csv";
};
object triplex_load {
	name trip_load_645_B_h_32;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_32.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_32;
	parent trip_load_645_B_h_32;
}

object waterheater {
	name wh_house_trip_load_645_B_h_32;
	parent house_trip_load_645_B_h_32;
	location INSIDE;
	temperature 120;
	water_demand wd_645_32.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_32;
	file "house_192.csv";
};
object player {
	name wd_645_32;
	file "wd_42.csv";
};
object triplex_load {
	name trip_load_645_B_h_33;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_33.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_33;
	parent trip_load_645_B_h_33;
}

object waterheater {
	name wh_house_trip_load_645_B_h_33;
	parent house_trip_load_645_B_h_33;
	location INSIDE;
	temperature 120;
	water_demand wd_645_33.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_33;
	file "house_193.csv";
};
object player {
	name wd_645_33;
	file "wd_43.csv";
};
object triplex_load {
	name trip_load_645_B_h_34;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_34.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_34;
	parent trip_load_645_B_h_34;
}

object waterheater {
	name wh_house_trip_load_645_B_h_34;
	parent house_trip_load_645_B_h_34;
	location INSIDE;
	temperature 120;
	water_demand wd_645_34.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_34;
	file "house_194.csv";
};
object player {
	name wd_645_34;
	file "wd_44.csv";
};
object triplex_load {
	name trip_load_645_B_h_35;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_35.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_35;
	parent trip_load_645_B_h_35;
}

object waterheater {
	name wh_house_trip_load_645_B_h_35;
	parent house_trip_load_645_B_h_35;
	location INSIDE;
	temperature 120;
	water_demand wd_645_35.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_35;
	file "house_195.csv";
};
object player {
	name wd_645_35;
	file "wd_45.csv";
};
object triplex_load {
	name trip_load_645_B_h_36;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_36.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_36;
	parent trip_load_645_B_h_36;
}

object waterheater {
	name wh_house_trip_load_645_B_h_36;
	parent house_trip_load_645_B_h_36;
	location INSIDE;
	temperature 120;
	water_demand wd_645_36.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_36;
	file "house_196.csv";
};
object player {
	name wd_645_36;
	file "wd_46.csv";
};
object triplex_load {
	name trip_load_645_B_h_37;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_37.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_37;
	parent trip_load_645_B_h_37;
}

object waterheater {
	name wh_house_trip_load_645_B_h_37;
	parent house_trip_load_645_B_h_37;
	location INSIDE;
	temperature 120;
	water_demand wd_645_37.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_37;
	file "house_197.csv";
};
object player {
	name wd_645_37;
	file "wd_47.csv";
};
object triplex_load {
	name trip_load_645_B_h_38;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_38.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_38;
	parent trip_load_645_B_h_38;
}

object waterheater {
	name wh_house_trip_load_645_B_h_38;
	parent house_trip_load_645_B_h_38;
	location INSIDE;
	temperature 120;
	water_demand wd_645_38.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_38;
	file "house_198.csv";
};
object player {
	name wd_645_38;
	file "wd_48.csv";
};
object triplex_load {
	name trip_load_645_B_h_39;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_39.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_39;
	parent trip_load_645_B_h_39;
}

object waterheater {
	name wh_house_trip_load_645_B_h_39;
	parent house_trip_load_645_B_h_39;
	location INSIDE;
	temperature 120;
	water_demand wd_645_39.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_39;
	file "house_199.csv";
};
object player {
	name wd_645_39;
	file "wd_49.csv";
};
object triplex_load {
	name trip_load_645_B_h_40;
	phases BS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_40.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_B_h_40;
	parent trip_load_645_B_h_40;
}

object waterheater {
	name wh_house_trip_load_645_B_h_40;
	parent house_trip_load_645_B_h_40;
	location INSIDE;
	temperature 120;
	water_demand wd_645_40.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_40;
	file "house_200.csv";
};
object player {
	name wd_645_40;
	file "wd_50.csv";
};
object triplex_load {
	name trip_load_645_C_h_1;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_41.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_1;
	parent trip_load_645_C_h_1;
}

object waterheater {
	name wh_house_trip_load_645_C_h_1;
	parent house_trip_load_645_C_h_1;
	location INSIDE;
	temperature 120;
	water_demand wd_645_41.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_41;
	file "house_201.csv";
};
object player {
	name wd_645_41;
	file "wd_51.csv";
};
object triplex_load {
	name trip_load_645_C_h_2;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_42.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_2;
	parent trip_load_645_C_h_2;
}

object waterheater {
	name wh_house_trip_load_645_C_h_2;
	parent house_trip_load_645_C_h_2;
	location INSIDE;
	temperature 120;
	water_demand wd_645_42.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_42;
	file "house_202.csv";
};
object player {
	name wd_645_42;
	file "wd_52.csv";
};
object triplex_load {
	name trip_load_645_C_h_3;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_43.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_3;
	parent trip_load_645_C_h_3;
}

object waterheater {
	name wh_house_trip_load_645_C_h_3;
	parent house_trip_load_645_C_h_3;
	location INSIDE;
	temperature 120;
	water_demand wd_645_43.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_43;
	file "house_203.csv";
};
object player {
	name wd_645_43;
	file "wd_53.csv";
};
object triplex_load {
	name trip_load_645_C_h_4;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_44.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_4;
	parent trip_load_645_C_h_4;
}

object waterheater {
	name wh_house_trip_load_645_C_h_4;
	parent house_trip_load_645_C_h_4;
	location INSIDE;
	temperature 120;
	water_demand wd_645_44.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_44;
	file "house_204.csv";
};
object player {
	name wd_645_44;
	file "wd_54.csv";
};
object triplex_load {
	name trip_load_645_C_h_5;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_45.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_5;
	parent trip_load_645_C_h_5;
}

object waterheater {
	name wh_house_trip_load_645_C_h_5;
	parent house_trip_load_645_C_h_5;
	location INSIDE;
	temperature 120;
	water_demand wd_645_45.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_45;
	file "house_205.csv";
};
object player {
	name wd_645_45;
	file "wd_55.csv";
};
object triplex_load {
	name trip_load_645_C_h_6;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_46.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_6;
	parent trip_load_645_C_h_6;
}

object waterheater {
	name wh_house_trip_load_645_C_h_6;
	parent house_trip_load_645_C_h_6;
	location INSIDE;
	temperature 120;
	water_demand wd_645_46.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_46;
	file "house_206.csv";
};
object player {
	name wd_645_46;
	file "wd_56.csv";
};
object triplex_load {
	name trip_load_645_C_h_7;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_47.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_7;
	parent trip_load_645_C_h_7;
}

object waterheater {
	name wh_house_trip_load_645_C_h_7;
	parent house_trip_load_645_C_h_7;
	location INSIDE;
	temperature 120;
	water_demand wd_645_47.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_47;
	file "house_207.csv";
};
object player {
	name wd_645_47;
	file "wd_57.csv";
};
object triplex_load {
	name trip_load_645_C_h_8;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_48.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_8;
	parent trip_load_645_C_h_8;
}

object waterheater {
	name wh_house_trip_load_645_C_h_8;
	parent house_trip_load_645_C_h_8;
	location INSIDE;
	temperature 120;
	water_demand wd_645_48.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_48;
	file "house_208.csv";
};
object player {
	name wd_645_48;
	file "wd_58.csv";
};
object triplex_load {
	name trip_load_645_C_h_9;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_49.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_9;
	parent trip_load_645_C_h_9;
}

object waterheater {
	name wh_house_trip_load_645_C_h_9;
	parent house_trip_load_645_C_h_9;
	location INSIDE;
	temperature 120;
	water_demand wd_645_49.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_49;
	file "house_209.csv";
};
object player {
	name wd_645_49;
	file "wd_59.csv";
};
object triplex_load {
	name trip_load_645_C_h_10;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_50.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_10;
	parent trip_load_645_C_h_10;
}

object waterheater {
	name wh_house_trip_load_645_C_h_10;
	parent house_trip_load_645_C_h_10;
	location INSIDE;
	temperature 120;
	water_demand wd_645_50.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_50;
	file "house_210.csv";
};
object player {
	name wd_645_50;
	file "wd_60.csv";
};
object triplex_load {
	name trip_load_645_C_h_11;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_51.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_11;
	parent trip_load_645_C_h_11;
}

object waterheater {
	name wh_house_trip_load_645_C_h_11;
	parent house_trip_load_645_C_h_11;
	location INSIDE;
	temperature 120;
	water_demand wd_645_51.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_51;
	file "house_211.csv";
};
object player {
	name wd_645_51;
	file "wd_61.csv";
};
object triplex_load {
	name trip_load_645_C_h_12;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_52.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_12;
	parent trip_load_645_C_h_12;
}

object waterheater {
	name wh_house_trip_load_645_C_h_12;
	parent house_trip_load_645_C_h_12;
	location INSIDE;
	temperature 120;
	water_demand wd_645_52.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_52;
	file "house_212.csv";
};
object player {
	name wd_645_52;
	file "wd_62.csv";
};
object triplex_load {
	name trip_load_645_C_h_13;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_53.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_13;
	parent trip_load_645_C_h_13;
}

object waterheater {
	name wh_house_trip_load_645_C_h_13;
	parent house_trip_load_645_C_h_13;
	location INSIDE;
	temperature 120;
	water_demand wd_645_53.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_53;
	file "house_213.csv";
};
object player {
	name wd_645_53;
	file "wd_63.csv";
};
object triplex_load {
	name trip_load_645_C_h_14;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_54.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_14;
	parent trip_load_645_C_h_14;
}

object waterheater {
	name wh_house_trip_load_645_C_h_14;
	parent house_trip_load_645_C_h_14;
	location INSIDE;
	temperature 120;
	water_demand wd_645_54.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_54;
	file "house_214.csv";
};
object player {
	name wd_645_54;
	file "wd_64.csv";
};
object triplex_load {
	name trip_load_645_C_h_15;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_55.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_15;
	parent trip_load_645_C_h_15;
}

object waterheater {
	name wh_house_trip_load_645_C_h_15;
	parent house_trip_load_645_C_h_15;
	location INSIDE;
	temperature 120;
	water_demand wd_645_55.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_55;
	file "house_215.csv";
};
object player {
	name wd_645_55;
	file "wd_65.csv";
};
object triplex_load {
	name trip_load_645_C_h_16;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_56.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_16;
	parent trip_load_645_C_h_16;
}

object waterheater {
	name wh_house_trip_load_645_C_h_16;
	parent house_trip_load_645_C_h_16;
	location INSIDE;
	temperature 120;
	water_demand wd_645_56.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_56;
	file "house_216.csv";
};
object player {
	name wd_645_56;
	file "wd_66.csv";
};
object triplex_load {
	name trip_load_645_C_h_17;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_57.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_17;
	parent trip_load_645_C_h_17;
}

object waterheater {
	name wh_house_trip_load_645_C_h_17;
	parent house_trip_load_645_C_h_17;
	location INSIDE;
	temperature 120;
	water_demand wd_645_57.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_57;
	file "house_217.csv";
};
object player {
	name wd_645_57;
	file "wd_67.csv";
};
object triplex_load {
	name trip_load_645_C_h_18;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_58.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_18;
	parent trip_load_645_C_h_18;
}

object waterheater {
	name wh_house_trip_load_645_C_h_18;
	parent house_trip_load_645_C_h_18;
	location INSIDE;
	temperature 120;
	water_demand wd_645_58.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_58;
	file "house_218.csv";
};
object player {
	name wd_645_58;
	file "wd_68.csv";
};
object triplex_load {
	name trip_load_645_C_h_19;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_59.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_19;
	parent trip_load_645_C_h_19;
}

object waterheater {
	name wh_house_trip_load_645_C_h_19;
	parent house_trip_load_645_C_h_19;
	location INSIDE;
	temperature 120;
	water_demand wd_645_59.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_59;
	file "house_219.csv";
};
object player {
	name wd_645_59;
	file "wd_69.csv";
};
object triplex_load {
	name trip_load_645_C_h_20;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_60.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_20;
	parent trip_load_645_C_h_20;
}

object waterheater {
	name wh_house_trip_load_645_C_h_20;
	parent house_trip_load_645_C_h_20;
	location INSIDE;
	temperature 120;
	water_demand wd_645_60.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_60;
	file "house_220.csv";
};
object player {
	name wd_645_60;
	file "wd_70.csv";
};
object triplex_load {
	name trip_load_645_C_h_21;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_61.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_21;
	parent trip_load_645_C_h_21;
}

object waterheater {
	name wh_house_trip_load_645_C_h_21;
	parent house_trip_load_645_C_h_21;
	location INSIDE;
	temperature 120;
	water_demand wd_645_61.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_61;
	file "house_221.csv";
};
object player {
	name wd_645_61;
	file "wd_71.csv";
};
object triplex_load {
	name trip_load_645_C_h_22;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_62.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_22;
	parent trip_load_645_C_h_22;
}

object waterheater {
	name wh_house_trip_load_645_C_h_22;
	parent house_trip_load_645_C_h_22;
	location INSIDE;
	temperature 120;
	water_demand wd_645_62.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_62;
	file "house_222.csv";
};
object player {
	name wd_645_62;
	file "wd_72.csv";
};
object triplex_load {
	name trip_load_645_C_h_23;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_63.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_23;
	parent trip_load_645_C_h_23;
}

object waterheater {
	name wh_house_trip_load_645_C_h_23;
	parent house_trip_load_645_C_h_23;
	location INSIDE;
	temperature 120;
	water_demand wd_645_63.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_63;
	file "house_223.csv";
};
object player {
	name wd_645_63;
	file "wd_73.csv";
};
object triplex_load {
	name trip_load_645_C_h_24;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_64.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_24;
	parent trip_load_645_C_h_24;
}

object waterheater {
	name wh_house_trip_load_645_C_h_24;
	parent house_trip_load_645_C_h_24;
	location INSIDE;
	temperature 120;
	water_demand wd_645_64.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_64;
	file "house_224.csv";
};
object player {
	name wd_645_64;
	file "wd_74.csv";
};
object triplex_load {
	name trip_load_645_C_h_25;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_65.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_25;
	parent trip_load_645_C_h_25;
}

object waterheater {
	name wh_house_trip_load_645_C_h_25;
	parent house_trip_load_645_C_h_25;
	location INSIDE;
	temperature 120;
	water_demand wd_645_65.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_65;
	file "house_225.csv";
};
object player {
	name wd_645_65;
	file "wd_75.csv";
};
object triplex_load {
	name trip_load_645_C_h_26;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_66.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_26;
	parent trip_load_645_C_h_26;
}

object waterheater {
	name wh_house_trip_load_645_C_h_26;
	parent house_trip_load_645_C_h_26;
	location INSIDE;
	temperature 120;
	water_demand wd_645_66.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_66;
	file "house_226.csv";
};
object player {
	name wd_645_66;
	file "wd_76.csv";
};
object triplex_load {
	name trip_load_645_C_h_27;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_67.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_27;
	parent trip_load_645_C_h_27;
}

object waterheater {
	name wh_house_trip_load_645_C_h_27;
	parent house_trip_load_645_C_h_27;
	location INSIDE;
	temperature 120;
	water_demand wd_645_67.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_67;
	file "house_227.csv";
};
object player {
	name wd_645_67;
	file "wd_77.csv";
};
object triplex_load {
	name trip_load_645_C_h_28;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_68.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_28;
	parent trip_load_645_C_h_28;
}

object waterheater {
	name wh_house_trip_load_645_C_h_28;
	parent house_trip_load_645_C_h_28;
	location INSIDE;
	temperature 120;
	water_demand wd_645_68.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_68;
	file "house_228.csv";
};
object player {
	name wd_645_68;
	file "wd_78.csv";
};
object triplex_load {
	name trip_load_645_C_h_29;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_69.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_29;
	parent trip_load_645_C_h_29;
}

object waterheater {
	name wh_house_trip_load_645_C_h_29;
	parent house_trip_load_645_C_h_29;
	location INSIDE;
	temperature 120;
	water_demand wd_645_69.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_69;
	file "house_229.csv";
};
object player {
	name wd_645_69;
	file "wd_79.csv";
};
object triplex_load {
	name trip_load_645_C_h_30;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_70.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_30;
	parent trip_load_645_C_h_30;
}

object waterheater {
	name wh_house_trip_load_645_C_h_30;
	parent house_trip_load_645_C_h_30;
	location INSIDE;
	temperature 120;
	water_demand wd_645_70.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_70;
	file "house_230.csv";
};
object player {
	name wd_645_70;
	file "wd_80.csv";
};
object triplex_load {
	name trip_load_645_C_h_31;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_71.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_31;
	parent trip_load_645_C_h_31;
}

object waterheater {
	name wh_house_trip_load_645_C_h_31;
	parent house_trip_load_645_C_h_31;
	location INSIDE;
	temperature 120;
	water_demand wd_645_71.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_71;
	file "house_231.csv";
};
object player {
	name wd_645_71;
	file "wd_81.csv";
};
object triplex_load {
	name trip_load_645_C_h_32;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_72.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_32;
	parent trip_load_645_C_h_32;
}

object waterheater {
	name wh_house_trip_load_645_C_h_32;
	parent house_trip_load_645_C_h_32;
	location INSIDE;
	temperature 120;
	water_demand wd_645_72.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_72;
	file "house_232.csv";
};
object player {
	name wd_645_72;
	file "wd_82.csv";
};
object triplex_load {
	name trip_load_645_C_h_33;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_73.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_33;
	parent trip_load_645_C_h_33;
}

object waterheater {
	name wh_house_trip_load_645_C_h_33;
	parent house_trip_load_645_C_h_33;
	location INSIDE;
	temperature 120;
	water_demand wd_645_73.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_73;
	file "house_233.csv";
};
object player {
	name wd_645_73;
	file "wd_83.csv";
};
object triplex_load {
	name trip_load_645_C_h_34;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_74.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_34;
	parent trip_load_645_C_h_34;
}

object waterheater {
	name wh_house_trip_load_645_C_h_34;
	parent house_trip_load_645_C_h_34;
	location INSIDE;
	temperature 120;
	water_demand wd_645_74.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_74;
	file "house_234.csv";
};
object player {
	name wd_645_74;
	file "wd_84.csv";
};
object triplex_load {
	name trip_load_645_C_h_35;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_75.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_35;
	parent trip_load_645_C_h_35;
}

object waterheater {
	name wh_house_trip_load_645_C_h_35;
	parent house_trip_load_645_C_h_35;
	location INSIDE;
	temperature 120;
	water_demand wd_645_75.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_75;
	file "house_235.csv";
};
object player {
	name wd_645_75;
	file "wd_85.csv";
};
object triplex_load {
	name trip_load_645_C_h_36;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_76.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_36;
	parent trip_load_645_C_h_36;
}

object waterheater {
	name wh_house_trip_load_645_C_h_36;
	parent house_trip_load_645_C_h_36;
	location INSIDE;
	temperature 120;
	water_demand wd_645_76.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_76;
	file "house_236.csv";
};
object player {
	name wd_645_76;
	file "wd_86.csv";
};
object triplex_load {
	name trip_load_645_C_h_37;
	phases CS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	constant_power_1 house_645_77.value;
	nominal_voltage 120;
}

object house {
	name house_trip_load_645_C_h_37;
	parent trip_load_645_C_h_37;
}

object waterheater {
	name wh_house_trip_load_645_C_h_37;
	parent house_trip_load_645_C_h_37;
	location INSIDE;
	temperature 120;
	water_demand wd_645_77.value;
	heat_mode ELECTRIC;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 5;
	tank_setpoint 119;
	tank_UA 3.3;
	tank_volume 50;
}
object player {
	name house_645_77;
	file "house_237.csv";
};
