object regulator_configuration {
  name "rcon_trans_n650-n630";
  connect_type WYE_WYE;
    Control MANUAL; // LINE_DROP_COMP;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 2400.000000;
  // band_width 40.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 120.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 3500.000000;
  power_transducer_ratio 20.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 3.000000;
  compensator_r_setting_B 3.000000;
  compensator_r_setting_C 3.000000;
  compensator_x_setting_A 7.500000;
  compensator_x_setting_B 7.500000;
  compensator_x_setting_C 7.500000;
  // comment out the manual tap settings if using automatic control
  tap_pos_A 16;
  tap_pos_B 16;
  tap_pos_C 16;
}
object regulator {
  name "reg_trans_n650-n630";
  from "n650";
  to "n630";
  phases ABC;
  configuration "rcon_trans_n650-n630";
  continuous_rating_A 152.66;
  continuous_rating_B 152.66;
  continuous_rating_C 152.66;
  emergency_rating_A 208.18;
  emergency_rating_B 208.18;
  emergency_rating_C 208.18;
}
object line_configuration {
  name "lcon_1p_ug_code4_A";
  z11 0.405140+0.410718j;
  c11 3.6538;
}
object triplex_line_configuration {
  name "tcon_2p_code10_12";
  z11 0.139476+0.328574j;
  z12 0.0467868+0.117318j;
  z21 0.0467868+0.117318j;
  z22 0.140665+0.324642j;
}
object line_configuration {
  name "lcon_2p_oh_code0_BC";
  z22 0.139476+0.328574j;
  c22 4.1357;
  z23 0.0467868+0.117318j;
  c23 -0.8529;
  z32 0.0467868+0.117318j;
  c32 -0.8529;
  z33 0.140665+0.324642j;
  c33 4.1802;
}
object line_configuration {
  name "lcon_3p_oh_code6_ABC";
  z11 0.139476+0.328574j;
  c11 4.5894;
  z12 0.0475488+0.152918j;
  c12 -1.4811;
  z13 0.0467868+0.117318j;
  c13 -0.5645;
  z21 0.0475488+0.152918j;
  c21 -1.4811;
  z22 0.142220+0.319491j;
  c22 4.8355;
  z23 0.0481584+0.129113j;
  c23 -0.9415;
  z31 0.0467868+0.117318j;
  c31 -0.5645;
  z32 0.0481584+0.129113j;
  c32 -0.9415;
  z33 0.140665+0.324642j;
  c33 4.3635;
}
object line_configuration {
  name "lcon_3p_oh_code1_ABC";
  z11 0.139476+0.328574j;
  c11 4.5894;
  z12 0.0475488+0.152918j;
  c12 -1.4811;
  z13 0.0467868+0.117318j;
  c13 -0.5645;
  z21 0.0475488+0.152918j;
  c21 -1.4811;
  z22 0.142220+0.319491j;
  c22 4.8355;
  z23 0.0481584+0.129113j;
  c23 -0.9415;
  z31 0.0467868+0.117318j;
  c31 -0.5645;
  z32 0.0481584+0.129113j;
  c32 -0.9415;
  z33 0.140665+0.324642j;
  c33 4.3635;
}
object line_configuration {
  name "lcon_3p_ug_code5_ABC";
  z11 0.139476+0.328574j;
  c11 4.5894;
  z12 0.0475488+0.152918j;
  c12 -1.4811;
  z13 0.0467868+0.117318j;
  c13 -0.5645;
  z21 0.0475488+0.152918j;
  c21 -1.4811;
  z22 0.142220+0.319491j;
  c22 4.8355;
  z23 0.0481584+0.129113j;
  c23 -0.9415;
  z31 0.0467868+0.117318j;
  c31 -0.5645;
  z32 0.0481584+0.129113j;
  c32 -0.9415;
  z33 0.140665+0.324642j;
  c33 4.3635;
}
object line_configuration {
  name "lcon_1p_oh_code3_C";
  z33 0.405140+0.410718j;
  c33 3.6538;
}
object line_configuration {
  name "lcon_1p_oh_code9_B";
  z22 0.405140+0.410718j;
  c22 3.6538;
}
object line_configuration {
  name "lcon_1p_oh_code8_A";
  z11 0.405140+0.410718j;
  c11 3.6538;
}
object line_configuration {
  name "lcon_2p_oh_code2_AC";
  z11 0.139476+0.328574j;
  c11 4.1357;
  z13 0.0467868+0.117318j;
  c13 -0.8529;
  z31 0.0467868+0.117318j;
  c31 -0.8529;
  z33 0.140665+0.324642j;
  c33 4.1802;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_2C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_2C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_1C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_1C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_4C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_5A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_4C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_3C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_3C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_4B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_3A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_611_c_5C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_5B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_4A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_2B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_1A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_3B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_a_2A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_b_1B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_c_5C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_5B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_4B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_3B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_2B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_b_1B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_5B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_2B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_1B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_4B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_b_3B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_1A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_4A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_5A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_2A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_652_a_3A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_4B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_5B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_5A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_2B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_3B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_3A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_1C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_4A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_b_1B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_2C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_1A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_3C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_a_2A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_4C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_c_5C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_3A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_4A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_5A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_5C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_1A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_4C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_a_2A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_3C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_5C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_2C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_645_c_1C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_3C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_4C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_1C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_5C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_c_2C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_4C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_1C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_3C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_c_2C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_5C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_4A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_3A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_3C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_4C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_5A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_1C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_671_c_2C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_1B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_2A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_2B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_684_a_1A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_3B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_4B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_b_5B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_2B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_3B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_4B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_5B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_b_1B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_4B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_5B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_2B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_3B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_b_1B";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 10000.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_5C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_1A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_subxfmr";
  power_rating 1000000.000;
  primary_voltage 115000.000;
  secondary_voltage 4160.000;
  connect_type DELTA_GWYE;
  resistance 0.000010;
  reactance 0.000080;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_3C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_1A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_4C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_2A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_1C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_3A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_633_c_2C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_4A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_5C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_632_a_5A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_1C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_2C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_3C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_680_c_4C";
  power_rating 10000.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10000.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_5A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_3A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_4A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_1A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_675_a_2A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_3A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_2A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_5A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object transformer_configuration {
  name "xcon_cimxfmrcode_xfmr_692_a_4A";
  power_rating 10000.000;
  powerA_rating 10000.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 3.00000e-05+0.0136000j;
  impedance1 6.00000e-05+0.00680000j;
  impedance2 6.00000e-05+0.00680000j;
}
object capacitor {
  name "cap_cap1";
  parent "n675";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 1385.64;
  nominal_voltage 1385.64;
  capacitor_A 300000.00;
  switchA CLOSED;
  capacitor_B 300000.00;
  switchB CLOSED;
  capacitor_C 300000.00;
  switchC CLOSED;
}
object capacitor {
  name "cap_cap2";
  parent "n675";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 1385.64;
  nominal_voltage 1385.64;
  capacitor_A 249999.99;
  switchA CLOSED;
  capacitor_B 249999.99;
  switchB CLOSED;
  capacitor_C 249999.99;
  switchC CLOSED;
}
object overhead_line {
  name "line_ol_632_b_xfmr_632_b_2";
  from "meter_632_b";
  to "xfmr_meter_632_b_2";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_632_b_xfmr_632_b_3";
  from "meter_632_b";
  to "xfmr_meter_632_b_3";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_632_b_xfmr_632_b_4";
  from "meter_632_b";
  to "xfmr_meter_632_b_4";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_632_b_xfmr_632_b_5";
  from "meter_632_b";
  to "xfmr_meter_632_b_5";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_632_b_xfmr_632_b_1";
  from "meter_632_b";
  to "xfmr_meter_632_b_1";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_5";
  from "trip_node_645_b_1";
  to "trip_load_645_b_h_5";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_6";
  from "trip_node_645_b_1";
  to "trip_load_645_b_h_6";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_7";
  from "trip_node_645_b_1";
  to "trip_load_645_b_h_7";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_8";
  from "trip_node_645_b_1";
  to "trip_load_645_b_h_8";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_9";
  from "trip_node_645_b_2";
  to "trip_load_645_b_h_9";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_1";
  from "trip_node_645_b_1";
  to "trip_load_645_b_h_1";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_2";
  from "trip_node_645_b_1";
  to "trip_load_645_b_h_2";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_3";
  from "trip_node_645_b_1";
  to "trip_load_645_b_h_3";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_4";
  from "trip_node_645_b_1";
  to "trip_load_645_b_h_4";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_684_c_xfmr_684_c_5";
  from "meter_684_c";
  to "xfmr_meter_684_c_5";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_684_c_xfmr_684_c_4";
  from "meter_684_c";
  to "xfmr_meter_684_c_4";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_684_c_xfmr_684_c_3";
  from "meter_684_c";
  to "xfmr_meter_684_c_3";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_684_c_xfmr_684_c_2";
  from "meter_684_c";
  to "xfmr_meter_684_c_2";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_684_c_xfmr_684_c_1";
  from "meter_684_c";
  to "xfmr_meter_684_c_1";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_675_c_xfmr_675_c_1";
  from "meter_675_c";
  to "xfmr_meter_675_c_1";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_40";
  from "trip_node_692_c_5";
  to "trip_load_692_c_h_40";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_675_c_xfmr_675_c_2";
  from "meter_675_c";
  to "xfmr_meter_675_c_2";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_675_c_xfmr_675_c_3";
  from "meter_675_c";
  to "xfmr_meter_675_c_3";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_675_c_xfmr_675_c_4";
  from "meter_675_c";
  to "xfmr_meter_675_c_4";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_675_c_xfmr_675_c_5";
  from "meter_675_c";
  to "xfmr_meter_675_c_5";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_671_c";
  from "n671";
  to "meter_671_c";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_671_a";
  from "n671";
  to "meter_671_a";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_671_b";
  from "n671";
  to "meter_671_b";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_6";
  from "trip_node_632_a_1";
  to "trip_load_632_a_h_6";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_7";
  from "trip_node_632_a_1";
  to "trip_load_632_a_h_7";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_4";
  from "trip_node_632_a_1";
  to "trip_load_632_a_h_4";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_5";
  from "trip_node_632_a_1";
  to "trip_load_632_a_h_5";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_2";
  from "trip_node_632_a_1";
  to "trip_load_632_a_h_2";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_3";
  from "trip_node_632_a_1";
  to "trip_load_632_a_h_3";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_1";
  from "trip_node_632_a_1";
  to "trip_load_632_a_h_1";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_8";
  from "trip_node_632_a_1";
  to "trip_load_632_a_h_8";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_9";
  from "trip_node_632_a_2";
  to "trip_load_632_a_h_9";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_40";
  from "trip_node_671_a_5";
  to "trip_load_671_a_h_40";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_12";
  from "trip_node_692_b_2";
  to "trip_load_692_b_h_12";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_13";
  from "trip_node_692_b_2";
  to "trip_load_692_b_h_13";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_10";
  from "trip_node_692_b_2";
  to "trip_load_692_b_h_10";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_11";
  from "trip_node_692_b_2";
  to "trip_load_692_b_h_11";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_16";
  from "trip_node_692_b_2";
  to "trip_load_692_b_h_16";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_17";
  from "trip_node_692_b_3";
  to "trip_load_692_b_h_17";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_14";
  from "trip_node_692_b_2";
  to "trip_load_692_b_h_14";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_15";
  from "trip_node_692_b_2";
  to "trip_load_692_b_h_15";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_18";
  from "trip_node_692_b_3";
  to "trip_load_692_b_h_18";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_19";
  from "trip_node_692_b_3";
  to "trip_load_692_b_h_19";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_25";
  from "trip_node_692_c_4";
  to "trip_load_692_c_h_25";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_24";
  from "trip_node_692_c_3";
  to "trip_load_692_c_h_24";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_23";
  from "trip_node_692_c_3";
  to "trip_load_692_c_h_23";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_22";
  from "trip_node_692_c_3";
  to "trip_load_692_c_h_22";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_21";
  from "trip_node_692_c_3";
  to "trip_load_692_c_h_21";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_20";
  from "trip_node_692_c_3";
  to "trip_load_692_c_h_20";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_40";
  from "trip_node_632_b_5";
  to "trip_load_632_b_h_40";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_29";
  from "trip_node_692_c_4";
  to "trip_load_692_c_h_29";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_28";
  from "trip_node_692_c_4";
  to "trip_load_692_c_h_28";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_27";
  from "trip_node_692_c_4";
  to "trip_load_692_c_h_27";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_26";
  from "trip_node_692_c_4";
  to "trip_load_692_c_h_26";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_31";
  from "trip_node_671_a_4";
  to "trip_load_671_a_h_31";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_30";
  from "trip_node_671_a_4";
  to "trip_load_671_a_h_30";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_20";
  from "trip_node_692_b_3";
  to "trip_load_692_b_h_20";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_39";
  from "trip_node_632_b_5";
  to "trip_load_632_b_h_39";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_38";
  from "trip_node_632_b_5";
  to "trip_load_632_b_h_38";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_37";
  from "trip_node_632_b_5";
  to "trip_load_632_b_h_37";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_35";
  from "trip_node_671_a_5";
  to "trip_load_671_a_h_35";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_23";
  from "trip_node_692_b_3";
  to "trip_load_692_b_h_23";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_36";
  from "trip_node_632_b_5";
  to "trip_load_632_b_h_36";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_34";
  from "trip_node_671_a_5";
  to "trip_load_671_a_h_34";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_24";
  from "trip_node_692_b_3";
  to "trip_load_692_b_h_24";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_35";
  from "trip_node_632_b_5";
  to "trip_load_632_b_h_35";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_33";
  from "trip_node_671_a_5";
  to "trip_load_671_a_h_33";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_21";
  from "trip_node_692_b_3";
  to "trip_load_692_b_h_21";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_34";
  from "trip_node_632_b_5";
  to "trip_load_632_b_h_34";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_32";
  from "trip_node_671_a_4";
  to "trip_load_671_a_h_32";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_22";
  from "trip_node_692_b_3";
  to "trip_load_692_b_h_22";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_39";
  from "trip_node_671_a_5";
  to "trip_load_671_a_h_39";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_27";
  from "trip_node_692_b_4";
  to "trip_load_692_b_h_27";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_38";
  from "trip_node_671_a_5";
  to "trip_load_671_a_h_38";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_28";
  from "trip_node_692_b_4";
  to "trip_load_692_b_h_28";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_37";
  from "trip_node_671_a_5";
  to "trip_load_671_a_h_37";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_25";
  from "trip_node_692_b_4";
  to "trip_load_692_b_h_25";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_36";
  from "trip_node_671_a_5";
  to "trip_load_671_a_h_36";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_26";
  from "trip_node_692_b_4";
  to "trip_load_692_b_h_26";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_29";
  from "trip_node_692_b_4";
  to "trip_load_692_b_h_29";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_36";
  from "trip_node_692_c_5";
  to "trip_load_692_c_h_36";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_35";
  from "trip_node_692_c_5";
  to "trip_load_692_c_h_35";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_34";
  from "trip_node_692_c_5";
  to "trip_load_692_c_h_34";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_33";
  from "trip_node_692_c_5";
  to "trip_load_692_c_h_33";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_32";
  from "trip_node_692_c_4";
  to "trip_load_692_c_h_32";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_31";
  from "trip_node_692_c_4";
  to "trip_load_692_c_h_31";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_30";
  from "trip_node_692_c_4";
  to "trip_load_692_c_h_30";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_33";
  from "trip_node_632_b_5";
  to "trip_load_632_b_h_33";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_32";
  from "trip_node_632_b_4";
  to "trip_load_632_b_h_32";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_31";
  from "trip_node_632_b_4";
  to "trip_load_632_b_h_31";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_30";
  from "trip_node_632_b_4";
  to "trip_load_632_b_h_30";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_39";
  from "trip_node_692_c_5";
  to "trip_load_692_c_h_39";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_38";
  from "trip_node_692_c_5";
  to "trip_load_692_c_h_38";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_37";
  from "trip_node_692_c_5";
  to "trip_load_692_c_h_37";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_19";
  from "trip_node_645_c_3";
  to "trip_load_645_c_h_19";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_2";
  from "trip_node_645_c_1";
  to "trip_load_645_c_h_2";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_20";
  from "trip_node_671_a_3";
  to "trip_load_671_a_h_20";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_30";
  from "trip_node_692_b_4";
  to "trip_load_692_b_h_30";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_684_a";
  from "n684";
  to "meter_684_a";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_29";
  from "trip_node_632_b_4";
  to "trip_load_632_b_h_29";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_3";
  from "trip_node_645_c_1";
  to "trip_load_645_c_h_3";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_31";
  from "trip_node_692_b_4";
  to "trip_load_692_b_h_31";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_28";
  from "trip_node_632_b_4";
  to "trip_load_632_b_h_28";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_27";
  from "trip_node_632_b_4";
  to "trip_load_632_b_h_27";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_1";
  from "trip_node_645_c_1";
  to "trip_load_645_c_h_1";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_26";
  from "trip_node_632_b_4";
  to "trip_load_632_b_h_26";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_15";
  from "trip_node_645_c_2";
  to "trip_load_645_c_h_15";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_24";
  from "trip_node_671_a_3";
  to "trip_load_671_a_h_24";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_34";
  from "trip_node_692_b_5";
  to "trip_load_692_b_h_34";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_25";
  from "trip_node_632_b_4";
  to "trip_load_632_b_h_25";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_16";
  from "trip_node_645_c_2";
  to "trip_load_645_c_h_16";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_23";
  from "trip_node_671_a_3";
  to "trip_load_671_a_h_23";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_35";
  from "trip_node_692_b_5";
  to "trip_load_692_b_h_35";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_24";
  from "trip_node_632_b_3";
  to "trip_load_632_b_h_24";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_17";
  from "trip_node_645_c_3";
  to "trip_load_645_c_h_17";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_22";
  from "trip_node_671_a_3";
  to "trip_load_671_a_h_22";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_32";
  from "trip_node_692_b_4";
  to "trip_load_692_b_h_32";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_684_c";
  from "n684";
  to "meter_684_c";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_23";
  from "trip_node_632_b_3";
  to "trip_load_632_b_h_23";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_18";
  from "trip_node_645_c_3";
  to "trip_load_645_c_h_18";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_21";
  from "trip_node_671_a_3";
  to "trip_load_671_a_h_21";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_33";
  from "trip_node_692_b_5";
  to "trip_load_692_b_h_33";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_28";
  from "trip_node_671_a_4";
  to "trip_load_671_a_h_28";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_38";
  from "trip_node_692_b_5";
  to "trip_load_692_b_h_38";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_27";
  from "trip_node_671_a_4";
  to "trip_load_671_a_h_27";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_39";
  from "trip_node_692_b_5";
  to "trip_load_692_b_h_39";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_8";
  from "trip_node_645_c_1";
  to "trip_load_645_c_h_8";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_26";
  from "trip_node_671_a_4";
  to "trip_load_671_a_h_26";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_36";
  from "trip_node_692_b_5";
  to "trip_load_692_b_h_36";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_9";
  from "trip_node_645_c_2";
  to "trip_load_645_c_h_9";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_25";
  from "trip_node_671_a_4";
  to "trip_load_671_a_h_25";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_37";
  from "trip_node_692_b_5";
  to "trip_load_692_b_h_37";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_6";
  from "trip_node_645_c_1";
  to "trip_load_645_c_h_6";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_7";
  from "trip_node_645_c_1";
  to "trip_load_645_c_h_7";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_4";
  from "trip_node_645_c_1";
  to "trip_load_645_c_h_4";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_5";
  from "trip_node_645_c_1";
  to "trip_load_645_c_h_5";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_29";
  from "trip_node_671_a_4";
  to "trip_load_671_a_h_29";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_22";
  from "trip_node_632_b_3";
  to "trip_load_632_b_h_22";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_11";
  from "trip_node_645_c_2";
  to "trip_load_645_c_h_11";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_21";
  from "trip_node_632_b_3";
  to "trip_load_632_b_h_21";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_12";
  from "trip_node_645_c_2";
  to "trip_load_645_c_h_12";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_20";
  from "trip_node_632_b_3";
  to "trip_load_632_b_h_20";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_13";
  from "trip_node_645_c_2";
  to "trip_load_645_c_h_13";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_14";
  from "trip_node_645_c_2";
  to "trip_load_645_c_h_14";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_10";
  from "trip_node_645_c_2";
  to "trip_load_645_c_h_10";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_19";
  from "trip_node_632_b_3";
  to "trip_load_632_b_h_19";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_18";
  from "trip_node_632_b_3";
  to "trip_load_632_b_h_18";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_17";
  from "trip_node_632_b_3";
  to "trip_load_632_b_h_17";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_16";
  from "trip_node_632_b_2";
  to "trip_load_632_b_h_16";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_40";
  from "trip_node_692_b_5";
  to "trip_load_692_b_h_40";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_15";
  from "trip_node_632_b_2";
  to "trip_load_632_b_h_15";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_26";
  from "trip_node_645_c_4";
  to "trip_load_645_c_h_26";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_13";
  from "trip_node_671_a_2";
  to "trip_load_671_a_h_13";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_14";
  from "trip_node_632_b_2";
  to "trip_load_632_b_h_14";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_27";
  from "trip_node_645_c_4";
  to "trip_load_645_c_h_27";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_12";
  from "trip_node_671_a_2";
  to "trip_load_671_a_h_12";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_13";
  from "trip_node_632_b_2";
  to "trip_load_632_b_h_13";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_28";
  from "trip_node_645_c_4";
  to "trip_load_645_c_h_28";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_11";
  from "trip_node_671_a_2";
  to "trip_load_671_a_h_11";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_12";
  from "trip_node_632_b_2";
  to "trip_load_632_b_h_12";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_29";
  from "trip_node_645_c_4";
  to "trip_load_645_c_h_29";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_10";
  from "trip_node_671_a_2";
  to "trip_load_671_a_h_10";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_17";
  from "trip_node_671_a_3";
  to "trip_load_671_a_h_17";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_16";
  from "trip_node_671_a_2";
  to "trip_load_671_a_h_16";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_15";
  from "trip_node_671_a_2";
  to "trip_load_671_a_h_15";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_14";
  from "trip_node_671_a_2";
  to "trip_load_671_a_h_14";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_19";
  from "trip_node_671_a_3";
  to "trip_load_671_a_h_19";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_18";
  from "trip_node_671_a_3";
  to "trip_load_671_a_h_18";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ul692-675";
  from "n692";
  to "n675";
  phases ABC;
  length 500.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3p_ug_code5_ABC";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_14";
  from "trip_node_692_c_2";
  to "trip_load_692_c_h_14";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_13";
  from "trip_node_692_c_2";
  to "trip_load_692_c_h_13";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_12";
  from "trip_node_692_c_2";
  to "trip_load_692_c_h_12";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_11";
  from "trip_node_692_c_2";
  to "trip_load_692_c_h_11";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_10";
  from "trip_node_692_c_2";
  to "trip_load_692_c_h_10";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_11";
  from "trip_node_632_b_2";
  to "trip_load_632_b_h_11";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_22";
  from "trip_node_645_c_3";
  to "trip_load_645_c_h_22";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_10";
  from "trip_node_632_b_2";
  to "trip_load_632_b_h_10";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_23";
  from "trip_node_645_c_3";
  to "trip_load_645_c_h_23";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_24";
  from "trip_node_645_c_3";
  to "trip_load_645_c_h_24";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_25";
  from "trip_node_645_c_4";
  to "trip_load_645_c_h_25";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_19";
  from "trip_node_692_c_3";
  to "trip_load_692_c_h_19";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_18";
  from "trip_node_692_c_3";
  to "trip_load_692_c_h_18";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_17";
  from "trip_node_692_c_3";
  to "trip_load_692_c_h_17";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_20";
  from "trip_node_645_c_3";
  to "trip_load_645_c_h_20";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_16";
  from "trip_node_692_c_2";
  to "trip_load_692_c_h_16";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_21";
  from "trip_node_645_c_3";
  to "trip_load_645_c_h_21";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_15";
  from "trip_node_692_c_2";
  to "trip_load_692_c_h_15";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_37";
  from "trip_node_645_c_5";
  to "trip_load_645_c_h_37";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_38";
  from "trip_node_645_c_5";
  to "trip_load_645_c_h_38";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_40";
  from "trip_node_652_a_5";
  to "trip_load_652_a_h_40";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_39";
  from "trip_node_645_c_5";
  to "trip_load_645_c_h_39";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_40";
  from "trip_node_684_c_5";
  to "trip_load_684_c_h_40";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_20";
  from "trip_node_675_c_3";
  to "trip_load_675_c_h_20";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_22";
  from "trip_node_675_c_3";
  to "trip_load_675_c_h_22";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_21";
  from "trip_node_675_c_3";
  to "trip_load_675_c_h_21";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_24";
  from "trip_node_675_c_3";
  to "trip_load_675_c_h_24";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_23";
  from "trip_node_675_c_3";
  to "trip_load_675_c_h_23";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_26";
  from "trip_node_675_c_4";
  to "trip_load_675_c_h_26";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_25";
  from "trip_node_675_c_4";
  to "trip_load_675_c_h_25";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_28";
  from "trip_node_675_c_4";
  to "trip_load_675_c_h_28";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_27";
  from "trip_node_675_c_4";
  to "trip_load_675_c_h_27";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ul684-652";
  from "n684";
  to "n652";
  phases A;
  length 800.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_ug_code4_A";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_29";
  from "trip_node_675_c_4";
  to "trip_load_675_c_h_29";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_33";
  from "trip_node_645_c_5";
  to "trip_load_645_c_h_33";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_34";
  from "trip_node_645_c_5";
  to "trip_load_645_c_h_34";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_35";
  from "trip_node_645_c_5";
  to "trip_load_645_c_h_35";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_36";
  from "trip_node_645_c_5";
  to "trip_load_645_c_h_36";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_30";
  from "trip_node_645_c_4";
  to "trip_load_645_c_h_30";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_31";
  from "trip_node_645_c_4";
  to "trip_load_645_c_h_31";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_32";
  from "trip_node_645_c_4";
  to "trip_load_645_c_h_32";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_10";
  from "trip_node_632_a_2";
  to "trip_load_632_a_h_10";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_11";
  from "trip_node_675_c_2";
  to "trip_load_675_c_h_11";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_10";
  from "trip_node_675_c_2";
  to "trip_load_675_c_h_10";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_13";
  from "trip_node_632_a_2";
  to "trip_load_632_a_h_13";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_13";
  from "trip_node_675_c_2";
  to "trip_load_675_c_h_13";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_14";
  from "trip_node_632_a_2";
  to "trip_load_632_a_h_14";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_12";
  from "trip_node_675_c_2";
  to "trip_load_675_c_h_12";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_11";
  from "trip_node_632_a_2";
  to "trip_load_632_a_h_11";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_15";
  from "trip_node_675_c_2";
  to "trip_load_675_c_h_15";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_12";
  from "trip_node_632_a_2";
  to "trip_load_632_a_h_12";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_14";
  from "trip_node_675_c_2";
  to "trip_load_675_c_h_14";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_17";
  from "trip_node_632_a_3";
  to "trip_load_632_a_h_17";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_17";
  from "trip_node_675_c_3";
  to "trip_load_675_c_h_17";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_18";
  from "trip_node_632_a_3";
  to "trip_load_632_a_h_18";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_16";
  from "trip_node_675_c_2";
  to "trip_load_675_c_h_16";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_15";
  from "trip_node_632_a_2";
  to "trip_load_632_a_h_15";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_19";
  from "trip_node_675_c_3";
  to "trip_load_675_c_h_19";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_16";
  from "trip_node_632_a_2";
  to "trip_load_632_a_h_16";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_18";
  from "trip_node_675_c_3";
  to "trip_load_675_c_h_18";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_19";
  from "trip_node_632_a_3";
  to "trip_load_632_a_h_19";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_c_h_40";
  from "trip_node_645_c_5";
  to "trip_load_645_c_h_40";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_20";
  from "trip_node_684_c_3";
  to "trip_load_684_c_h_20";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_26";
  from "trip_node_684_c_4";
  to "trip_load_684_c_h_26";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_25";
  from "trip_node_684_c_4";
  to "trip_load_684_c_h_25";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_29";
  from "trip_node_652_a_4";
  to "trip_load_652_a_h_29";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_28";
  from "trip_node_684_c_4";
  to "trip_load_684_c_h_28";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_28";
  from "trip_node_652_a_4";
  to "trip_load_652_a_h_28";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_27";
  from "trip_node_684_c_4";
  to "trip_load_684_c_h_27";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_22";
  from "trip_node_684_c_3";
  to "trip_load_684_c_h_22";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_21";
  from "trip_node_684_c_3";
  to "trip_load_684_c_h_21";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_c_xfmr_671_c_1";
  from "meter_671_c";
  to "xfmr_meter_671_c_1";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_24";
  from "trip_node_684_c_3";
  to "trip_load_684_c_h_24";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_23";
  from "trip_node_684_c_3";
  to "trip_load_684_c_h_23";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_c_xfmr_671_c_3";
  from "meter_671_c";
  to "xfmr_meter_671_c_3";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_23";
  from "trip_node_652_a_3";
  to "trip_load_652_a_h_23";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_c_xfmr_671_c_2";
  from "meter_671_c";
  to "xfmr_meter_671_c_2";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_22";
  from "trip_node_652_a_3";
  to "trip_load_652_a_h_22";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_c_xfmr_671_c_5";
  from "meter_671_c";
  to "xfmr_meter_671_c_5";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_21";
  from "trip_node_652_a_3";
  to "trip_load_652_a_h_21";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_c_xfmr_671_c_4";
  from "meter_671_c";
  to "xfmr_meter_671_c_4";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_20";
  from "trip_node_652_a_3";
  to "trip_load_652_a_h_20";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_27";
  from "trip_node_652_a_4";
  to "trip_load_652_a_h_27";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_26";
  from "trip_node_652_a_4";
  to "trip_load_652_a_h_26";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_29";
  from "trip_node_684_c_4";
  to "trip_load_684_c_h_29";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_25";
  from "trip_node_652_a_4";
  to "trip_load_652_a_h_25";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_24";
  from "trip_node_652_a_3";
  to "trip_load_652_a_h_24";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_30";
  from "trip_node_652_a_4";
  to "trip_load_652_a_h_30";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_31";
  from "trip_node_684_c_4";
  to "trip_load_684_c_h_31";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_30";
  from "trip_node_684_c_4";
  to "trip_load_684_c_h_30";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_37";
  from "trip_node_684_c_5";
  to "trip_load_684_c_h_37";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_36";
  from "trip_node_684_c_5";
  to "trip_load_684_c_h_36";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_39";
  from "trip_node_684_c_5";
  to "trip_load_684_c_h_39";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_39";
  from "trip_node_652_a_5";
  to "trip_load_652_a_h_39";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_38";
  from "trip_node_684_c_5";
  to "trip_load_684_c_h_38";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_33";
  from "trip_node_684_c_5";
  to "trip_load_684_c_h_33";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_32";
  from "trip_node_684_c_4";
  to "trip_load_684_c_h_32";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_35";
  from "trip_node_684_c_5";
  to "trip_load_684_c_h_35";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_34";
  from "trip_node_684_c_5";
  to "trip_load_684_c_h_34";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_34";
  from "trip_node_652_a_5";
  to "trip_load_652_a_h_34";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_33";
  from "trip_node_652_a_5";
  to "trip_load_652_a_h_33";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_32";
  from "trip_node_652_a_4";
  to "trip_load_652_a_h_32";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_31";
  from "trip_node_652_a_4";
  to "trip_load_652_a_h_31";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_38";
  from "trip_node_652_a_5";
  to "trip_load_652_a_h_38";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_37";
  from "trip_node_652_a_5";
  to "trip_load_652_a_h_37";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_36";
  from "trip_node_652_a_5";
  to "trip_load_652_a_h_36";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_35";
  from "trip_node_652_a_5";
  to "trip_load_652_a_h_35";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_18";
  from "trip_node_692_a_3";
  to "trip_load_692_a_h_18";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_17";
  from "trip_node_692_a_3";
  to "trip_load_692_a_h_17";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_19";
  from "trip_node_692_a_3";
  to "trip_load_692_a_h_19";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_14";
  from "trip_node_692_a_2";
  to "trip_load_692_a_h_14";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_13";
  from "trip_node_692_a_2";
  to "trip_load_692_a_h_13";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_16";
  from "trip_node_692_a_2";
  to "trip_load_692_a_h_16";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_15";
  from "trip_node_692_a_2";
  to "trip_load_692_a_h_15";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_10";
  from "trip_node_692_a_2";
  to "trip_load_692_a_h_10";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_12";
  from "trip_node_692_a_2";
  to "trip_load_692_a_h_12";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_11";
  from "trip_node_692_a_2";
  to "trip_load_692_a_h_11";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_40";
  from "trip_node_671_b_5";
  to "trip_load_671_b_h_40";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_680_c";
  from "n680";
  to "meter_680_c";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_633_a_xfmr_633_a_4";
  from "meter_633_a";
  to "xfmr_meter_633_a_4";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_633_a_xfmr_633_a_5";
  from "meter_633_a";
  to "xfmr_meter_633_a_5";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_633_a_xfmr_633_a_2";
  from "meter_633_a";
  to "xfmr_meter_633_a_2";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_633_a_xfmr_633_a_3";
  from "meter_633_a";
  to "xfmr_meter_633_a_3";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_684_a_xfmr_684_a_1";
  from "meter_684_a";
  to "xfmr_meter_684_a_1";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_680_b";
  from "n680";
  to "meter_680_b";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_684_a_xfmr_684_a_2";
  from "meter_684_a";
  to "xfmr_meter_684_a_2";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_633_a_xfmr_633_a_1";
  from "meter_633_a";
  to "xfmr_meter_633_a_1";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_680_a";
  from "n680";
  to "meter_680_a";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_684_a_xfmr_684_a_3";
  from "meter_684_a";
  to "xfmr_meter_684_a_3";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_684_a_xfmr_684_a_4";
  from "meter_684_a";
  to "xfmr_meter_684_a_4";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_684_a_xfmr_684_a_5";
  from "meter_684_a";
  to "xfmr_meter_684_a_5";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_7";
  from "trip_node_611_c_1";
  to "trip_load_611_c_h_7";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_8";
  from "trip_node_611_c_1";
  to "trip_load_611_c_h_8";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_5";
  from "trip_node_611_c_1";
  to "trip_load_611_c_h_5";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_6";
  from "trip_node_611_c_1";
  to "trip_load_611_c_h_6";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_9";
  from "trip_node_611_c_2";
  to "trip_load_611_c_h_9";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_3";
  from "trip_node_611_c_1";
  to "trip_load_611_c_h_3";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_4";
  from "trip_node_611_c_1";
  to "trip_load_611_c_h_4";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_1";
  from "trip_node_611_c_1";
  to "trip_load_611_c_h_1";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_2";
  from "trip_node_611_c_1";
  to "trip_load_611_c_h_2";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol684-611";
  from "n684";
  to "n611";
  phases C;
  length 300.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_4";
  from "trip_node_684_a_1";
  to "trip_load_684_a_h_4";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_3";
  from "trip_node_684_a_1";
  to "trip_load_684_a_h_3";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_6";
  from "trip_node_684_a_1";
  to "trip_load_684_a_h_6";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_5";
  from "trip_node_684_a_1";
  to "trip_load_684_a_h_5";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_8";
  from "trip_node_684_a_1";
  to "trip_load_684_a_h_8";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_7";
  from "trip_node_684_a_1";
  to "trip_load_684_a_h_7";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_9";
  from "trip_node_684_a_2";
  to "trip_load_684_a_h_9";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_15";
  from "trip_node_671_b_2";
  to "trip_load_671_b_h_15";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_16";
  from "trip_node_671_b_2";
  to "trip_load_671_b_h_16";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_17";
  from "trip_node_671_b_3";
  to "trip_load_671_b_h_17";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_18";
  from "trip_node_671_b_3";
  to "trip_load_671_b_h_18";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_19";
  from "trip_node_671_b_3";
  to "trip_load_671_b_h_19";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_10";
  from "trip_node_671_b_2";
  to "trip_load_671_b_h_10";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_11";
  from "trip_node_671_b_2";
  to "trip_load_671_b_h_11";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_12";
  from "trip_node_671_b_2";
  to "trip_load_671_b_h_12";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_13";
  from "trip_node_671_b_2";
  to "trip_load_671_b_h_13";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_14";
  from "trip_node_671_b_2";
  to "trip_load_671_b_h_14";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_9";
  from "trip_node_633_b_2";
  to "trip_load_633_b_h_9";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_8";
  from "trip_node_633_b_1";
  to "trip_load_633_b_h_8";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol630-632";
  from "n630";
  to "n632";
  phases ABC;
  length 2000.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3p_oh_code1_ABC";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_7";
  from "trip_node_633_b_1";
  to "trip_load_633_b_h_7";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_6";
  from "trip_node_633_b_1";
  to "trip_load_633_b_h_6";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_632_a";
  from "n632";
  to "meter_632_a";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_632_b";
  from "n632";
  to "meter_632_b";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_632_c";
  from "n632";
  to "meter_632_c";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_1";
  from "trip_node_633_b_1";
  to "trip_load_633_b_h_1";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_5";
  from "trip_node_633_b_1";
  to "trip_load_633_b_h_5";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_4";
  from "trip_node_633_b_1";
  to "trip_load_633_b_h_4";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_3";
  from "trip_node_633_b_1";
  to "trip_load_633_b_h_3";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_2";
  from "trip_node_633_b_1";
  to "trip_load_633_b_h_2";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_37";
  from "trip_node_671_b_5";
  to "trip_load_671_b_h_37";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_38";
  from "trip_node_671_b_5";
  to "trip_load_671_b_h_38";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_39";
  from "trip_node_671_b_5";
  to "trip_load_671_b_h_39";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_30";
  from "trip_node_671_b_4";
  to "trip_load_671_b_h_30";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_31";
  from "trip_node_671_b_4";
  to "trip_load_671_b_h_31";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_32";
  from "trip_node_671_b_4";
  to "trip_load_671_b_h_32";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_33";
  from "trip_node_671_b_5";
  to "trip_load_671_b_h_33";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_34";
  from "trip_node_671_b_5";
  to "trip_load_671_b_h_34";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_35";
  from "trip_node_671_b_5";
  to "trip_load_671_b_h_35";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_36";
  from "trip_node_671_b_5";
  to "trip_load_671_b_h_36";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_26";
  from "trip_node_671_b_4";
  to "trip_load_671_b_h_26";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_27";
  from "trip_node_671_b_4";
  to "trip_load_671_b_h_27";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_28";
  from "trip_node_671_b_4";
  to "trip_load_671_b_h_28";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_29";
  from "trip_node_671_b_4";
  to "trip_load_671_b_h_29";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_2";
  from "trip_node_684_a_1";
  to "trip_load_684_a_h_2";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_1";
  from "trip_node_684_a_1";
  to "trip_load_684_a_h_1";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_20";
  from "trip_node_671_b_3";
  to "trip_load_671_b_h_20";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_21";
  from "trip_node_671_b_3";
  to "trip_load_671_b_h_21";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_22";
  from "trip_node_671_b_3";
  to "trip_load_671_b_h_22";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_23";
  from "trip_node_671_b_3";
  to "trip_load_671_b_h_23";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_24";
  from "trip_node_671_b_3";
  to "trip_load_671_b_h_24";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_25";
  from "trip_node_671_b_4";
  to "trip_load_671_b_h_25";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_645_c";
  from "n645";
  to "meter_645_c";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_645_b";
  from "n645";
  to "meter_645_b";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_40";
  from "trip_node_632_a_5";
  to "trip_load_632_a_h_40";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol671-684";
  from "n671";
  to "n684";
  phases AC;
  length 300.0000;
  continuous_rating_A 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2p_oh_code2_AC";
}
object overhead_line {
  name "line_ol671-680";
  from "n671";
  to "n680";
  phases ABC;
  length 1000.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3p_oh_code1_ABC";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_40";
  from "trip_node_675_c_5";
  to "trip_load_675_c_h_40";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_20";
  from "trip_node_632_a_3";
  to "trip_load_632_a_h_20";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_21";
  from "trip_node_632_a_3";
  to "trip_load_632_a_h_21";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_24";
  from "trip_node_632_a_3";
  to "trip_load_632_a_h_24";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_25";
  from "trip_node_632_a_4";
  to "trip_load_632_a_h_25";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_22";
  from "trip_node_632_a_3";
  to "trip_load_632_a_h_22";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_23";
  from "trip_node_632_a_3";
  to "trip_load_632_a_h_23";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_28";
  from "trip_node_632_a_4";
  to "trip_load_632_a_h_28";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_40";
  from "trip_node_684_a_5";
  to "trip_load_684_a_h_40";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_29";
  from "trip_node_632_a_4";
  to "trip_load_632_a_h_29";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_26";
  from "trip_node_632_a_4";
  to "trip_load_632_a_h_26";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_27";
  from "trip_node_632_a_4";
  to "trip_load_632_a_h_27";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_31";
  from "trip_node_632_a_4";
  to "trip_load_632_a_h_31";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_31";
  from "trip_node_675_c_4";
  to "trip_load_675_c_h_31";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_32";
  from "trip_node_632_a_4";
  to "trip_load_632_a_h_32";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_30";
  from "trip_node_675_c_4";
  to "trip_load_675_c_h_30";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_33";
  from "trip_node_675_c_5";
  to "trip_load_675_c_h_33";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_30";
  from "trip_node_632_a_4";
  to "trip_load_632_a_h_30";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_32";
  from "trip_node_675_c_4";
  to "trip_load_675_c_h_32";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_35";
  from "trip_node_632_a_5";
  to "trip_load_632_a_h_35";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_35";
  from "trip_node_675_c_5";
  to "trip_load_675_c_h_35";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_36";
  from "trip_node_632_a_5";
  to "trip_load_632_a_h_36";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_34";
  from "trip_node_675_c_5";
  to "trip_load_675_c_h_34";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_33";
  from "trip_node_632_a_5";
  to "trip_load_632_a_h_33";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_37";
  from "trip_node_675_c_5";
  to "trip_load_675_c_h_37";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_34";
  from "trip_node_632_a_5";
  to "trip_load_632_a_h_34";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_36";
  from "trip_node_675_c_5";
  to "trip_load_675_c_h_36";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_39";
  from "trip_node_632_a_5";
  to "trip_load_632_a_h_39";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_39";
  from "trip_node_675_c_5";
  to "trip_load_675_c_h_39";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_38";
  from "trip_node_675_c_5";
  to "trip_load_675_c_h_38";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_37";
  from "trip_node_632_a_5";
  to "trip_load_632_a_h_37";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_a_h_38";
  from "trip_node_632_a_5";
  to "trip_load_632_a_h_38";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_29";
  from "trip_node_684_a_4";
  to "trip_load_684_a_h_29";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_28";
  from "trip_node_684_a_4";
  to "trip_load_684_a_h_28";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_27";
  from "trip_node_684_a_4";
  to "trip_load_684_a_h_27";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_22";
  from "trip_node_684_a_3";
  to "trip_load_684_a_h_22";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_21";
  from "trip_node_684_a_3";
  to "trip_load_684_a_h_21";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_20";
  from "trip_node_684_a_3";
  to "trip_load_684_a_h_20";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_26";
  from "trip_node_684_a_4";
  to "trip_load_684_a_h_26";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_25";
  from "trip_node_684_a_4";
  to "trip_load_684_a_h_25";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_24";
  from "trip_node_684_a_3";
  to "trip_load_684_a_h_24";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_23";
  from "trip_node_684_a_3";
  to "trip_load_684_a_h_23";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_652_a_xfmr_652_a_1";
  from "meter_652_a";
  to "xfmr_meter_652_a_1";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol632-645";
  from "n632";
  to "n645";
  phases BC;
  length 500.0000;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2p_oh_code0_BC";
}
object overhead_line {
  name "line_ol_652_a_xfmr_652_a_5";
  from "meter_652_a";
  to "xfmr_meter_652_a_5";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_652_a_xfmr_652_a_4";
  from "meter_652_a";
  to "xfmr_meter_652_a_4";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_652_a_xfmr_652_a_3";
  from "meter_652_a";
  to "xfmr_meter_652_a_3";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_652_a_xfmr_652_a_2";
  from "meter_652_a";
  to "xfmr_meter_652_a_2";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_6";
  from "trip_node_684_c_1";
  to "trip_load_684_c_h_6";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_5";
  from "trip_node_684_c_1";
  to "trip_load_684_c_h_5";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_39";
  from "trip_node_684_a_5";
  to "trip_load_684_a_h_39";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_8";
  from "trip_node_684_c_1";
  to "trip_load_684_c_h_8";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_38";
  from "trip_node_684_a_5";
  to "trip_load_684_a_h_38";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_7";
  from "trip_node_684_c_1";
  to "trip_load_684_c_h_7";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_2";
  from "trip_node_684_c_1";
  to "trip_load_684_c_h_2";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_1";
  from "trip_node_684_c_1";
  to "trip_load_684_c_h_1";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_4";
  from "trip_node_684_c_1";
  to "trip_load_684_c_h_4";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_3";
  from "trip_node_684_c_1";
  to "trip_load_684_c_h_3";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_33";
  from "trip_node_684_a_5";
  to "trip_load_684_a_h_33";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_32";
  from "trip_node_684_a_4";
  to "trip_load_684_a_h_32";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_31";
  from "trip_node_684_a_4";
  to "trip_load_684_a_h_31";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_30";
  from "trip_node_684_a_4";
  to "trip_load_684_a_h_30";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_37";
  from "trip_node_684_a_5";
  to "trip_load_684_a_h_37";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_36";
  from "trip_node_684_a_5";
  to "trip_load_684_a_h_36";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_9";
  from "trip_node_684_c_2";
  to "trip_load_684_c_h_9";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_35";
  from "trip_node_684_a_5";
  to "trip_load_684_a_h_35";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_34";
  from "trip_node_684_a_5";
  to "trip_load_684_a_h_34";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_30";
  from "trip_node_611_c_4";
  to "trip_load_611_c_h_30";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_31";
  from "trip_node_611_c_4";
  to "trip_load_611_c_h_31";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_34";
  from "trip_node_611_c_5";
  to "trip_load_611_c_h_34";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_35";
  from "trip_node_611_c_5";
  to "trip_load_611_c_h_35";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_32";
  from "trip_node_611_c_4";
  to "trip_load_611_c_h_32";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_33";
  from "trip_node_611_c_5";
  to "trip_load_611_c_h_33";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_38";
  from "trip_node_611_c_5";
  to "trip_load_611_c_h_38";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_39";
  from "trip_node_611_c_5";
  to "trip_load_611_c_h_39";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_1";
  from "trip_node_632_c_1";
  to "trip_load_632_c_h_1";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_36";
  from "trip_node_611_c_5";
  to "trip_load_611_c_h_36";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_37";
  from "trip_node_611_c_5";
  to "trip_load_611_c_h_37";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_4";
  from "trip_node_632_c_1";
  to "trip_load_632_c_h_4";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_8";
  from "trip_node_633_a_1";
  to "trip_load_633_a_h_8";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_5";
  from "trip_node_632_c_1";
  to "trip_load_632_c_h_5";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_7";
  from "trip_node_633_a_1";
  to "trip_load_633_a_h_7";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_2";
  from "trip_node_632_c_1";
  to "trip_load_632_c_h_2";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_3";
  from "trip_node_632_c_1";
  to "trip_load_632_c_h_3";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_9";
  from "trip_node_633_a_2";
  to "trip_load_633_a_h_9";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_8";
  from "trip_node_632_c_1";
  to "trip_load_632_c_h_8";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_4";
  from "trip_node_633_a_1";
  to "trip_load_633_a_h_4";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_9";
  from "trip_node_632_c_2";
  to "trip_load_632_c_h_9";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_3";
  from "trip_node_633_a_1";
  to "trip_load_633_a_h_3";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_6";
  from "trip_node_632_c_1";
  to "trip_load_632_c_h_6";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_6";
  from "trip_node_633_a_1";
  to "trip_load_633_a_h_6";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_7";
  from "trip_node_632_c_1";
  to "trip_load_632_c_h_7";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_5";
  from "trip_node_633_a_1";
  to "trip_load_633_a_h_5";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_2";
  from "trip_node_633_a_1";
  to "trip_load_633_a_h_2";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_1";
  from "trip_node_633_a_1";
  to "trip_load_633_a_h_1";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_19";
  from "trip_node_684_a_3";
  to "trip_load_684_a_h_19";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_18";
  from "trip_node_684_a_3";
  to "trip_load_684_a_h_18";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_652_a";
  from "n652";
  to "meter_652_a";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_17";
  from "trip_node_684_a_3";
  to "trip_load_684_a_h_17";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_16";
  from "trip_node_684_a_2";
  to "trip_load_684_a_h_16";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_11";
  from "trip_node_684_a_2";
  to "trip_load_684_a_h_11";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_10";
  from "trip_node_684_a_2";
  to "trip_load_684_a_h_10";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_40";
  from "trip_node_611_c_5";
  to "trip_load_611_c_h_40";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_15";
  from "trip_node_684_a_2";
  to "trip_load_684_a_h_15";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_14";
  from "trip_node_684_a_2";
  to "trip_load_684_a_h_14";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_13";
  from "trip_node_684_a_2";
  to "trip_load_684_a_h_13";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_a_h_12";
  from "trip_node_684_a_2";
  to "trip_load_684_a_h_12";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_1";
  from "trip_node_680_a_1";
  to "trip_load_680_a_h_1";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_2";
  from "trip_node_680_a_1";
  to "trip_load_680_a_h_2";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_12";
  from "trip_node_611_c_2";
  to "trip_load_611_c_h_12";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_3";
  from "trip_node_680_a_1";
  to "trip_load_680_a_h_3";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_13";
  from "trip_node_611_c_2";
  to "trip_load_611_c_h_13";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_4";
  from "trip_node_680_a_1";
  to "trip_load_680_a_h_4";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_10";
  from "trip_node_611_c_2";
  to "trip_load_611_c_h_10";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_5";
  from "trip_node_680_a_1";
  to "trip_load_680_a_h_5";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_11";
  from "trip_node_611_c_2";
  to "trip_load_611_c_h_11";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_6";
  from "trip_node_680_a_1";
  to "trip_load_680_a_h_6";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_16";
  from "trip_node_611_c_2";
  to "trip_load_611_c_h_16";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_17";
  from "trip_node_611_c_3";
  to "trip_load_611_c_h_17";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_14";
  from "trip_node_611_c_2";
  to "trip_load_611_c_h_14";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_15";
  from "trip_node_611_c_2";
  to "trip_load_611_c_h_15";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_18";
  from "trip_node_611_c_3";
  to "trip_load_611_c_h_18";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_19";
  from "trip_node_611_c_3";
  to "trip_load_611_c_h_19";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol632-6321";
  from "n632";
  to "n6321";
  phases ABC;
  length 500.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3p_oh_code1_ABC";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_20";
  from "trip_node_611_c_3";
  to "trip_load_611_c_h_20";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_23";
  from "trip_node_611_c_3";
  to "trip_load_611_c_h_23";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_24";
  from "trip_node_611_c_3";
  to "trip_load_611_c_h_24";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_21";
  from "trip_node_611_c_3";
  to "trip_load_611_c_h_21";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_22";
  from "trip_node_611_c_3";
  to "trip_load_611_c_h_22";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_27";
  from "trip_node_611_c_4";
  to "trip_load_611_c_h_27";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_6";
  from "trip_node_633_c_1";
  to "trip_load_633_c_h_6";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_28";
  from "trip_node_611_c_4";
  to "trip_load_611_c_h_28";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_5";
  from "trip_node_633_c_1";
  to "trip_load_633_c_h_5";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_25";
  from "trip_node_611_c_4";
  to "trip_load_611_c_h_25";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_8";
  from "trip_node_633_c_1";
  to "trip_load_633_c_h_8";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_26";
  from "trip_node_611_c_4";
  to "trip_load_611_c_h_26";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_7";
  from "trip_node_633_c_1";
  to "trip_load_633_c_h_7";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_9";
  from "trip_node_633_c_2";
  to "trip_load_633_c_h_9";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_611_c_h_29";
  from "trip_node_611_c_4";
  to "trip_load_611_c_h_29";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_2";
  from "trip_node_633_c_1";
  to "trip_load_633_c_h_2";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_1";
  from "trip_node_633_c_1";
  to "trip_load_633_c_h_1";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_4";
  from "trip_node_633_c_1";
  to "trip_load_633_c_h_4";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_3";
  from "trip_node_633_c_1";
  to "trip_load_633_c_h_3";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_3";
  from "trip_node_632_b_1";
  to "trip_load_632_b_h_3";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_4";
  from "trip_node_632_b_1";
  to "trip_load_632_b_h_4";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_5";
  from "trip_node_632_b_1";
  to "trip_load_632_b_h_5";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_6";
  from "trip_node_632_b_1";
  to "trip_load_632_b_h_6";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_1";
  from "trip_node_632_b_1";
  to "trip_load_632_b_h_1";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_2";
  from "trip_node_632_b_1";
  to "trip_load_632_b_h_2";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_7";
  from "trip_node_632_b_1";
  to "trip_load_632_b_h_7";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_8";
  from "trip_node_632_b_1";
  to "trip_load_632_b_h_8";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_b_h_9";
  from "trip_node_632_b_2";
  to "trip_load_632_b_h_9";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_16";
  from "trip_node_680_b_2";
  to "trip_load_680_b_h_16";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_15";
  from "trip_node_680_b_2";
  to "trip_load_680_b_h_15";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol645-646";
  from "n645";
  to "n646";
  phases BC;
  length 300.0000;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2p_oh_code0_BC";
}
object overhead_line {
  name "line_ol_675_a_xfmr_675_a_1";
  from "meter_675_a";
  to "xfmr_meter_675_a_1";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_14";
  from "trip_node_680_b_2";
  to "trip_load_680_b_h_14";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_13";
  from "trip_node_680_b_2";
  to "trip_load_680_b_h_13";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_19";
  from "trip_node_680_b_3";
  to "trip_load_680_b_h_19";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_18";
  from "trip_node_680_b_3";
  to "trip_load_680_b_h_18";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_17";
  from "trip_node_680_b_3";
  to "trip_load_680_b_h_17";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_675_a_xfmr_675_a_3";
  from "meter_675_a";
  to "xfmr_meter_675_a_3";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_12";
  from "trip_node_680_b_2";
  to "trip_load_680_b_h_12";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_675_a_xfmr_675_a_2";
  from "meter_675_a";
  to "xfmr_meter_675_a_2";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_11";
  from "trip_node_680_b_2";
  to "trip_load_680_b_h_11";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_675_a_xfmr_675_a_5";
  from "meter_675_a";
  to "xfmr_meter_675_a_5";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_10";
  from "trip_node_680_b_2";
  to "trip_load_680_b_h_10";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_675_a_xfmr_675_a_4";
  from "meter_675_a";
  to "xfmr_meter_675_a_4";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_7";
  from "trip_node_680_a_1";
  to "trip_load_680_a_h_7";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_27";
  from "trip_node_680_b_4";
  to "trip_load_680_b_h_27";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_8";
  from "trip_node_680_a_1";
  to "trip_load_680_a_h_8";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_26";
  from "trip_node_680_b_4";
  to "trip_load_680_b_h_26";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_9";
  from "trip_node_680_a_2";
  to "trip_load_680_a_h_9";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_25";
  from "trip_node_680_b_4";
  to "trip_load_680_b_h_25";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_24";
  from "trip_node_680_b_3";
  to "trip_load_680_b_h_24";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_29";
  from "trip_node_680_b_4";
  to "trip_load_680_b_h_29";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_28";
  from "trip_node_680_b_4";
  to "trip_load_680_b_h_28";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_23";
  from "trip_node_680_b_3";
  to "trip_load_680_b_h_23";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_22";
  from "trip_node_680_b_3";
  to "trip_load_680_b_h_22";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_21";
  from "trip_node_680_b_3";
  to "trip_load_680_b_h_21";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_20";
  from "trip_node_680_b_3";
  to "trip_load_680_b_h_20";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_11";
  from "trip_node_633_c_2";
  to "trip_load_633_c_h_11";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_4";
  from "trip_node_680_b_1";
  to "trip_load_680_b_h_4";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_10";
  from "trip_node_633_c_2";
  to "trip_load_633_c_h_10";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_5";
  from "trip_node_680_b_1";
  to "trip_load_680_b_h_5";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_13";
  from "trip_node_633_c_2";
  to "trip_load_633_c_h_13";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_2";
  from "trip_node_680_b_1";
  to "trip_load_680_b_h_2";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_12";
  from "trip_node_633_c_2";
  to "trip_load_633_c_h_12";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_3";
  from "trip_node_680_b_1";
  to "trip_load_680_b_h_3";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_1";
  from "trip_node_680_b_1";
  to "trip_load_680_b_h_1";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_38";
  from "trip_node_680_b_5";
  to "trip_load_680_b_h_38";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_37";
  from "trip_node_680_b_5";
  to "trip_load_680_b_h_37";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_36";
  from "trip_node_680_b_5";
  to "trip_load_680_b_h_36";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_35";
  from "trip_node_680_b_5";
  to "trip_load_680_b_h_35";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_39";
  from "trip_node_680_b_5";
  to "trip_load_680_b_h_39";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_19";
  from "trip_node_633_c_3";
  to "trip_load_633_c_h_19";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_30";
  from "trip_node_680_b_4";
  to "trip_load_680_b_h_30";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_18";
  from "trip_node_633_c_3";
  to "trip_load_633_c_h_18";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_15";
  from "trip_node_633_c_2";
  to "trip_load_633_c_h_15";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_34";
  from "trip_node_680_b_5";
  to "trip_load_680_b_h_34";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_14";
  from "trip_node_633_c_2";
  to "trip_load_633_c_h_14";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_33";
  from "trip_node_680_b_5";
  to "trip_load_680_b_h_33";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_17";
  from "trip_node_633_c_3";
  to "trip_load_633_c_h_17";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_32";
  from "trip_node_680_b_4";
  to "trip_load_680_b_h_32";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_16";
  from "trip_node_633_c_2";
  to "trip_load_633_c_h_16";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_31";
  from "trip_node_680_b_4";
  to "trip_load_680_b_h_31";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_22";
  from "trip_node_633_c_3";
  to "trip_load_633_c_h_22";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_21";
  from "trip_node_633_c_3";
  to "trip_load_633_c_h_21";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_24";
  from "trip_node_633_c_3";
  to "trip_load_633_c_h_24";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_23";
  from "trip_node_633_c_3";
  to "trip_load_633_c_h_23";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_20";
  from "trip_node_633_c_3";
  to "trip_load_633_c_h_20";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_29";
  from "trip_node_633_c_4";
  to "trip_load_633_c_h_29";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_40";
  from "trip_node_680_b_5";
  to "trip_load_680_b_h_40";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_26";
  from "trip_node_633_c_4";
  to "trip_load_633_c_h_26";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_25";
  from "trip_node_633_c_4";
  to "trip_load_633_c_h_25";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_28";
  from "trip_node_633_c_4";
  to "trip_load_633_c_h_28";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_27";
  from "trip_node_633_c_4";
  to "trip_load_633_c_h_27";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_33";
  from "trip_node_633_c_5";
  to "trip_load_633_c_h_33";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_32";
  from "trip_node_633_c_4";
  to "trip_load_633_c_h_32";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_35";
  from "trip_node_633_c_5";
  to "trip_load_633_c_h_35";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_34";
  from "trip_node_633_c_5";
  to "trip_load_633_c_h_34";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_31";
  from "trip_node_633_c_4";
  to "trip_load_633_c_h_31";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_30";
  from "trip_node_633_c_4";
  to "trip_load_633_c_h_30";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_37";
  from "trip_node_633_c_5";
  to "trip_load_633_c_h_37";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_36";
  from "trip_node_633_c_5";
  to "trip_load_633_c_h_36";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_39";
  from "trip_node_633_c_5";
  to "trip_load_633_c_h_39";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_38";
  from "trip_node_633_c_5";
  to "trip_load_633_c_h_38";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_c_h_40";
  from "trip_node_633_c_5";
  to "trip_load_633_c_h_40";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_8";
  from "trip_node_680_b_1";
  to "trip_load_680_b_h_8";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_9";
  from "trip_node_680_b_2";
  to "trip_load_680_b_h_9";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_6";
  from "trip_node_680_b_1";
  to "trip_load_680_b_h_6";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_b_h_7";
  from "trip_node_680_b_1";
  to "trip_load_680_b_h_7";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_9";
  from "trip_node_680_c_2";
  to "trip_load_680_c_h_9";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_5";
  from "trip_node_680_c_1";
  to "trip_load_680_c_h_5";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_6";
  from "trip_node_680_c_1";
  to "trip_load_680_c_h_6";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_7";
  from "trip_node_680_c_1";
  to "trip_load_680_c_h_7";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_8";
  from "trip_node_680_c_1";
  to "trip_load_680_c_h_8";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_632_a_xfmr_632_a_4";
  from "meter_632_a";
  to "xfmr_meter_632_a_4";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_632_a_xfmr_632_a_5";
  from "meter_632_a";
  to "xfmr_meter_632_a_5";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_632_c_xfmr_632_c_1";
  from "meter_632_c";
  to "xfmr_meter_632_c_1";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_632_a_xfmr_632_a_2";
  from "meter_632_a";
  to "xfmr_meter_632_a_2";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_632_a_xfmr_632_a_3";
  from "meter_632_a";
  to "xfmr_meter_632_a_3";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_632_c_xfmr_632_c_4";
  from "meter_632_c";
  to "xfmr_meter_632_c_4";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_632_a_xfmr_632_a_1";
  from "meter_632_a";
  to "xfmr_meter_632_a_1";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_632_c_xfmr_632_c_5";
  from "meter_632_c";
  to "xfmr_meter_632_c_5";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_632_c_xfmr_632_c_2";
  from "meter_632_c";
  to "xfmr_meter_632_c_2";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_632_c_xfmr_632_c_3";
  from "meter_632_c";
  to "xfmr_meter_632_c_3";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_633_b_xfmr_633_b_2";
  from "meter_633_b";
  to "xfmr_meter_633_b_2";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_633_b_xfmr_633_b_3";
  from "meter_633_b";
  to "xfmr_meter_633_b_3";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_633_b_xfmr_633_b_4";
  from "meter_633_b";
  to "xfmr_meter_633_b_4";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_633_b_xfmr_633_b_5";
  from "meter_633_b";
  to "xfmr_meter_633_b_5";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_675_b_xfmr_675_b_1";
  from "meter_675_b";
  to "xfmr_meter_675_b_1";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_675_b_xfmr_675_b_5";
  from "meter_675_b";
  to "xfmr_meter_675_b_5";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_675_b_xfmr_675_b_4";
  from "meter_675_b";
  to "xfmr_meter_675_b_4";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_675_b_xfmr_675_b_3";
  from "meter_675_b";
  to "xfmr_meter_675_b_3";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_675_b_xfmr_675_b_2";
  from "meter_675_b";
  to "xfmr_meter_675_b_2";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_633_b_xfmr_633_b_1";
  from "meter_633_b";
  to "xfmr_meter_633_b_1";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_1";
  from "trip_node_680_c_1";
  to "trip_load_680_c_h_1";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_2";
  from "trip_node_680_c_1";
  to "trip_load_680_c_h_2";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_3";
  from "trip_node_680_c_1";
  to "trip_load_680_c_h_3";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_4";
  from "trip_node_680_c_1";
  to "trip_load_680_c_h_4";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_21";
  from "trip_node_680_a_3";
  to "trip_load_680_a_h_21";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_22";
  from "trip_node_680_a_3";
  to "trip_load_680_a_h_22";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_20";
  from "trip_node_680_a_3";
  to "trip_load_680_a_h_20";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_29";
  from "trip_node_680_a_4";
  to "trip_load_680_a_h_29";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_27";
  from "trip_node_680_a_4";
  to "trip_load_680_a_h_27";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_28";
  from "trip_node_680_a_4";
  to "trip_load_680_a_h_28";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_25";
  from "trip_node_680_a_4";
  to "trip_load_680_a_h_25";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_26";
  from "trip_node_680_a_4";
  to "trip_load_680_a_h_26";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_23";
  from "trip_node_680_a_3";
  to "trip_load_680_a_h_23";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_24";
  from "trip_node_680_a_3";
  to "trip_load_680_a_h_24";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_40";
  from "trip_node_680_c_5";
  to "trip_load_680_c_h_40";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_32";
  from "trip_node_680_a_4";
  to "trip_load_680_a_h_32";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_33";
  from "trip_node_680_a_5";
  to "trip_load_680_a_h_33";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_30";
  from "trip_node_680_a_4";
  to "trip_load_680_a_h_30";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_31";
  from "trip_node_680_a_4";
  to "trip_load_680_a_h_31";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_14";
  from "trip_node_633_b_2";
  to "trip_load_633_b_h_14";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_13";
  from "trip_node_633_b_2";
  to "trip_load_633_b_h_13";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_16";
  from "trip_node_633_b_2";
  to "trip_load_633_b_h_16";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_38";
  from "trip_node_680_a_5";
  to "trip_load_680_a_h_38";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_15";
  from "trip_node_633_b_2";
  to "trip_load_633_b_h_15";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_39";
  from "trip_node_680_a_5";
  to "trip_load_680_a_h_39";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_18";
  from "trip_node_633_b_3";
  to "trip_load_633_b_h_18";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_36";
  from "trip_node_680_a_5";
  to "trip_load_680_a_h_36";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_17";
  from "trip_node_633_b_3";
  to "trip_load_633_b_h_17";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_37";
  from "trip_node_680_a_5";
  to "trip_load_680_a_h_37";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_34";
  from "trip_node_680_a_5";
  to "trip_load_680_a_h_34";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_19";
  from "trip_node_633_b_3";
  to "trip_load_633_b_h_19";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_35";
  from "trip_node_680_a_5";
  to "trip_load_680_a_h_35";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_10";
  from "trip_node_633_b_2";
  to "trip_load_633_b_h_10";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_12";
  from "trip_node_633_b_2";
  to "trip_load_633_b_h_12";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_11";
  from "trip_node_633_b_2";
  to "trip_load_633_b_h_11";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_2";
  from "trip_node_671_c_1";
  to "trip_load_671_c_h_2";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_1";
  from "trip_node_671_c_1";
  to "trip_load_671_c_h_1";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_20";
  from "trip_node_680_c_3";
  to "trip_load_680_c_h_20";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_21";
  from "trip_node_680_c_3";
  to "trip_load_680_c_h_21";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ul632-633";
  from "n632";
  to "n633";
  phases ABC;
  length 500.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3p_oh_code6_ABC";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_22";
  from "trip_node_680_c_3";
  to "trip_load_680_c_h_22";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_23";
  from "trip_node_680_c_3";
  to "trip_load_680_c_h_23";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_24";
  from "trip_node_680_c_3";
  to "trip_load_680_c_h_24";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_25";
  from "trip_node_680_c_4";
  to "trip_load_680_c_h_25";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_26";
  from "trip_node_680_c_4";
  to "trip_load_680_c_h_26";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_27";
  from "trip_node_680_c_4";
  to "trip_load_680_c_h_27";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_28";
  from "trip_node_680_c_4";
  to "trip_load_680_c_h_28";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_29";
  from "trip_node_680_c_4";
  to "trip_load_680_c_h_29";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_10";
  from "trip_node_680_a_2";
  to "trip_load_680_a_h_10";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_11";
  from "trip_node_680_a_2";
  to "trip_load_680_a_h_11";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_18";
  from "trip_node_680_a_3";
  to "trip_load_680_a_h_18";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_19";
  from "trip_node_680_a_3";
  to "trip_load_680_a_h_19";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_16";
  from "trip_node_680_a_2";
  to "trip_load_680_a_h_16";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_17";
  from "trip_node_680_a_3";
  to "trip_load_680_a_h_17";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_14";
  from "trip_node_680_a_2";
  to "trip_load_680_a_h_14";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_15";
  from "trip_node_680_a_2";
  to "trip_load_680_a_h_15";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_12";
  from "trip_node_680_a_2";
  to "trip_load_680_a_h_12";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_13";
  from "trip_node_680_a_2";
  to "trip_load_680_a_h_13";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_4";
  from "trip_node_671_c_1";
  to "trip_load_671_c_h_4";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_3";
  from "trip_node_671_c_1";
  to "trip_load_671_c_h_3";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_6";
  from "trip_node_671_c_1";
  to "trip_load_671_c_h_6";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_30";
  from "trip_node_680_c_4";
  to "trip_load_680_c_h_30";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_5";
  from "trip_node_671_c_1";
  to "trip_load_671_c_h_5";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_31";
  from "trip_node_680_c_4";
  to "trip_load_680_c_h_31";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_8";
  from "trip_node_671_c_1";
  to "trip_load_671_c_h_8";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_32";
  from "trip_node_680_c_4";
  to "trip_load_680_c_h_32";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_7";
  from "trip_node_671_c_1";
  to "trip_load_671_c_h_7";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_33";
  from "trip_node_680_c_5";
  to "trip_load_680_c_h_33";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_34";
  from "trip_node_680_c_5";
  to "trip_load_680_c_h_34";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_9";
  from "trip_node_671_c_2";
  to "trip_load_671_c_h_9";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_35";
  from "trip_node_680_c_5";
  to "trip_load_680_c_h_35";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_36";
  from "trip_node_680_c_5";
  to "trip_load_680_c_h_36";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_37";
  from "trip_node_680_c_5";
  to "trip_load_680_c_h_37";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_38";
  from "trip_node_680_c_5";
  to "trip_load_680_c_h_38";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_39";
  from "trip_node_680_c_5";
  to "trip_load_680_c_h_39";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_40";
  from "trip_node_633_b_5";
  to "trip_load_633_b_h_40";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_40";
  from "trip_node_675_a_5";
  to "trip_load_675_a_h_40";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_32";
  from "trip_node_675_a_4";
  to "trip_load_675_a_h_32";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_33";
  from "trip_node_675_a_5";
  to "trip_load_675_a_h_33";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_34";
  from "trip_node_675_a_5";
  to "trip_load_675_a_h_34";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_35";
  from "trip_node_675_a_5";
  to "trip_load_675_a_h_35";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_36";
  from "trip_node_675_a_5";
  to "trip_load_675_a_h_36";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_37";
  from "trip_node_675_a_5";
  to "trip_load_675_a_h_37";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_38";
  from "trip_node_675_a_5";
  to "trip_load_675_a_h_38";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_39";
  from "trip_node_675_a_5";
  to "trip_load_675_a_h_39";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_10";
  from "trip_node_680_c_2";
  to "trip_load_680_c_h_10";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_11";
  from "trip_node_680_c_2";
  to "trip_load_680_c_h_11";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_30";
  from "trip_node_675_a_4";
  to "trip_load_675_a_h_30";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_12";
  from "trip_node_680_c_2";
  to "trip_load_680_c_h_12";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_31";
  from "trip_node_675_a_4";
  to "trip_load_675_a_h_31";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_13";
  from "trip_node_680_c_2";
  to "trip_load_680_c_h_13";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_14";
  from "trip_node_680_c_2";
  to "trip_load_680_c_h_14";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_15";
  from "trip_node_680_c_2";
  to "trip_load_680_c_h_15";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_16";
  from "trip_node_680_c_2";
  to "trip_load_680_c_h_16";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_17";
  from "trip_node_680_c_3";
  to "trip_load_680_c_h_17";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_18";
  from "trip_node_680_c_3";
  to "trip_load_680_c_h_18";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_c_h_19";
  from "trip_node_680_c_3";
  to "trip_load_680_c_h_19";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_29";
  from "trip_node_675_a_4";
  to "trip_load_675_a_h_29";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_680_a_h_40";
  from "trip_node_680_a_5";
  to "trip_load_680_a_h_40";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_1";
  from "trip_node_652_a_1";
  to "trip_load_652_a_h_1";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_25";
  from "trip_node_633_b_4";
  to "trip_load_633_b_h_25";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_21";
  from "trip_node_675_a_3";
  to "trip_load_675_a_h_21";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_24";
  from "trip_node_633_b_3";
  to "trip_load_633_b_h_24";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_22";
  from "trip_node_675_a_3";
  to "trip_load_675_a_h_22";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_27";
  from "trip_node_633_b_4";
  to "trip_load_633_b_h_27";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_23";
  from "trip_node_675_a_3";
  to "trip_load_675_a_h_23";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_26";
  from "trip_node_633_b_4";
  to "trip_load_633_b_h_26";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_24";
  from "trip_node_675_a_3";
  to "trip_load_675_a_h_24";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_29";
  from "trip_node_633_b_4";
  to "trip_load_633_b_h_29";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_25";
  from "trip_node_675_a_4";
  to "trip_load_675_a_h_25";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_28";
  from "trip_node_633_b_4";
  to "trip_load_633_b_h_28";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_26";
  from "trip_node_675_a_4";
  to "trip_load_675_a_h_26";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_27";
  from "trip_node_675_a_4";
  to "trip_load_675_a_h_27";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_28";
  from "trip_node_675_a_4";
  to "trip_load_675_a_h_28";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_680_a_xfmr_680_a_1";
  from "meter_680_a";
  to "xfmr_meter_680_a_1";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_21";
  from "trip_node_633_b_3";
  to "trip_load_633_b_h_21";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_20";
  from "trip_node_633_b_3";
  to "trip_load_633_b_h_20";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_23";
  from "trip_node_633_b_3";
  to "trip_load_633_b_h_23";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_22";
  from "trip_node_633_b_3";
  to "trip_load_633_b_h_22";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_20";
  from "trip_node_675_a_3";
  to "trip_load_675_a_h_20";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_680_a_xfmr_680_a_2";
  from "meter_680_a";
  to "xfmr_meter_680_a_2";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_680_a_xfmr_680_a_3";
  from "meter_680_a";
  to "xfmr_meter_680_a_3";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_680_a_xfmr_680_a_4";
  from "meter_680_a";
  to "xfmr_meter_680_a_4";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_680_a_xfmr_680_a_5";
  from "meter_680_a";
  to "xfmr_meter_680_a_5";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_18";
  from "trip_node_675_a_3";
  to "trip_load_675_a_h_18";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_19";
  from "trip_node_675_a_3";
  to "trip_load_675_a_h_19";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_c";
  from "n692";
  to "meter_692_c";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_692_b";
  from "n692";
  to "meter_692_b";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_36";
  from "trip_node_633_b_5";
  to "trip_load_633_b_h_36";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_10";
  from "trip_node_675_a_2";
  to "trip_load_675_a_h_10";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_35";
  from "trip_node_633_b_5";
  to "trip_load_633_b_h_35";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_11";
  from "trip_node_675_a_2";
  to "trip_load_675_a_h_11";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_38";
  from "trip_node_633_b_5";
  to "trip_load_633_b_h_38";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_12";
  from "trip_node_675_a_2";
  to "trip_load_675_a_h_12";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_37";
  from "trip_node_633_b_5";
  to "trip_load_633_b_h_37";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_13";
  from "trip_node_675_a_2";
  to "trip_load_675_a_h_13";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_14";
  from "trip_node_675_a_2";
  to "trip_load_675_a_h_14";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_39";
  from "trip_node_633_b_5";
  to "trip_load_633_b_h_39";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_15";
  from "trip_node_675_a_2";
  to "trip_load_675_a_h_15";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_16";
  from "trip_node_675_a_2";
  to "trip_load_675_a_h_16";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_17";
  from "trip_node_675_a_3";
  to "trip_load_675_a_h_17";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_30";
  from "trip_node_633_b_4";
  to "trip_load_633_b_h_30";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_32";
  from "trip_node_633_b_4";
  to "trip_load_633_b_h_32";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_31";
  from "trip_node_633_b_4";
  to "trip_load_633_b_h_31";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_34";
  from "trip_node_633_b_5";
  to "trip_load_633_b_h_34";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_b_h_33";
  from "trip_node_633_b_5";
  to "trip_load_633_b_h_33";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_3";
  from "trip_node_652_a_1";
  to "trip_load_652_a_h_3";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_2";
  from "trip_node_652_a_1";
  to "trip_load_652_a_h_2";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_5";
  from "trip_node_652_a_1";
  to "trip_load_652_a_h_5";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_4";
  from "trip_node_652_a_1";
  to "trip_load_652_a_h_4";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_a";
  from "n692";
  to "meter_692_a";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_7";
  from "trip_node_652_a_1";
  to "trip_load_652_a_h_7";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_6";
  from "trip_node_652_a_1";
  to "trip_load_652_a_h_6";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_9";
  from "trip_node_652_a_2";
  to "trip_load_652_a_h_9";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_8";
  from "trip_node_652_a_1";
  to "trip_load_652_a_h_8";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_10";
  from "trip_node_675_b_2";
  to "trip_load_675_b_h_10";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_29";
  from "trip_node_645_b_4";
  to "trip_load_645_b_h_29";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_28";
  from "trip_node_645_b_4";
  to "trip_load_645_b_h_28";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_27";
  from "trip_node_645_b_4";
  to "trip_load_645_b_h_27";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_26";
  from "trip_node_645_b_4";
  to "trip_load_645_b_h_26";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_25";
  from "trip_node_645_b_4";
  to "trip_load_645_b_h_25";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_40";
  from "trip_node_692_a_5";
  to "trip_load_692_a_h_40";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_24";
  from "trip_node_645_b_3";
  to "trip_load_645_b_h_24";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_23";
  from "trip_node_645_b_3";
  to "trip_load_645_b_h_23";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_9";
  from "trip_node_671_a_2";
  to "trip_load_671_a_h_9";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_22";
  from "trip_node_645_b_3";
  to "trip_load_645_b_h_22";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_21";
  from "trip_node_645_b_3";
  to "trip_load_645_b_h_21";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_20";
  from "trip_node_645_b_3";
  to "trip_load_645_b_h_20";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_6";
  from "trip_node_671_a_1";
  to "trip_load_671_a_h_6";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_a_xfmr_692_a_1";
  from "meter_692_a";
  to "xfmr_meter_692_a_1";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_5";
  from "trip_node_671_a_1";
  to "trip_load_671_a_h_5";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_19";
  from "trip_node_675_b_3";
  to "trip_load_675_b_h_19";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_8";
  from "trip_node_671_a_1";
  to "trip_load_671_a_h_8";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_7";
  from "trip_node_671_a_1";
  to "trip_load_671_a_h_7";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_a_xfmr_692_a_4";
  from "meter_692_a";
  to "xfmr_meter_692_a_4";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_16";
  from "trip_node_675_b_2";
  to "trip_load_675_b_h_16";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_a_xfmr_692_a_5";
  from "meter_692_a";
  to "xfmr_meter_692_a_5";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_15";
  from "trip_node_675_b_2";
  to "trip_load_675_b_h_15";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_a_xfmr_692_a_2";
  from "meter_692_a";
  to "xfmr_meter_692_a_2";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_18";
  from "trip_node_675_b_3";
  to "trip_load_675_b_h_18";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_a_xfmr_692_a_3";
  from "meter_692_a";
  to "xfmr_meter_692_a_3";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_17";
  from "trip_node_675_b_3";
  to "trip_load_675_b_h_17";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_12";
  from "trip_node_675_b_2";
  to "trip_load_675_b_h_12";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_11";
  from "trip_node_675_b_2";
  to "trip_load_675_b_h_11";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_14";
  from "trip_node_675_b_2";
  to "trip_load_675_b_h_14";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_13";
  from "trip_node_675_b_2";
  to "trip_load_675_b_h_13";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_2";
  from "trip_node_671_a_1";
  to "trip_load_671_a_h_2";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_1";
  from "trip_node_671_a_1";
  to "trip_load_671_a_h_1";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_4";
  from "trip_node_671_a_1";
  to "trip_load_671_a_h_4";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_a_h_3";
  from "trip_node_671_a_1";
  to "trip_load_671_a_h_3";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_39";
  from "trip_node_645_b_5";
  to "trip_load_645_b_h_39";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_38";
  from "trip_node_645_b_5";
  to "trip_load_645_b_h_38";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_37";
  from "trip_node_645_b_5";
  to "trip_load_645_b_h_37";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_36";
  from "trip_node_645_b_5";
  to "trip_load_645_b_h_36";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_35";
  from "trip_node_645_b_5";
  to "trip_load_645_b_h_35";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_34";
  from "trip_node_645_b_5";
  to "trip_load_645_b_h_34";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_33";
  from "trip_node_645_b_5";
  to "trip_load_645_b_h_33";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_32";
  from "trip_node_645_b_4";
  to "trip_load_645_b_h_32";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_31";
  from "trip_node_645_b_4";
  to "trip_load_645_b_h_31";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_30";
  from "trip_node_645_b_4";
  to "trip_load_645_b_h_30";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_30";
  from "trip_node_675_b_4";
  to "trip_load_675_b_h_30";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_29";
  from "trip_node_692_a_4";
  to "trip_load_692_a_h_29";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_28";
  from "trip_node_692_a_4";
  to "trip_load_692_a_h_28";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_32";
  from "trip_node_675_b_4";
  to "trip_load_675_b_h_32";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_31";
  from "trip_node_675_b_4";
  to "trip_load_675_b_h_31";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_25";
  from "trip_node_692_a_4";
  to "trip_load_692_a_h_25";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_24";
  from "trip_node_692_a_3";
  to "trip_load_692_a_h_24";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_27";
  from "trip_node_692_a_4";
  to "trip_load_692_a_h_27";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_26";
  from "trip_node_692_a_4";
  to "trip_load_692_a_h_26";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_21";
  from "trip_node_692_a_3";
  to "trip_load_692_a_h_21";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_8";
  from "trip_node_692_b_1";
  to "trip_load_692_b_h_8";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_20";
  from "trip_node_633_a_3";
  to "trip_load_633_a_h_20";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_20";
  from "trip_node_692_a_3";
  to "trip_load_692_a_h_20";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_7";
  from "trip_node_692_b_1";
  to "trip_load_692_b_h_7";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_21";
  from "trip_node_633_a_3";
  to "trip_load_633_a_h_21";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_23";
  from "trip_node_692_a_3";
  to "trip_load_692_a_h_23";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_6";
  from "trip_node_692_b_1";
  to "trip_load_692_b_h_6";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_22";
  from "trip_node_633_a_3";
  to "trip_load_633_a_h_22";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_22";
  from "trip_node_692_a_3";
  to "trip_load_692_a_h_22";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_5";
  from "trip_node_692_b_1";
  to "trip_load_692_b_h_5";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_9";
  from "trip_node_692_b_2";
  to "trip_load_692_b_h_9";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_27";
  from "trip_node_633_a_4";
  to "trip_load_633_a_h_27";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_28";
  from "trip_node_633_a_4";
  to "trip_load_633_a_h_28";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_29";
  from "trip_node_633_a_4";
  to "trip_load_633_a_h_29";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_23";
  from "trip_node_633_a_3";
  to "trip_load_633_a_h_23";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_24";
  from "trip_node_633_a_3";
  to "trip_load_633_a_h_24";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_25";
  from "trip_node_633_a_4";
  to "trip_load_633_a_h_25";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_26";
  from "trip_node_633_a_4";
  to "trip_load_633_a_h_26";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_38";
  from "trip_node_675_b_5";
  to "trip_load_675_b_h_38";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_37";
  from "trip_node_675_b_5";
  to "trip_load_675_b_h_37";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_39";
  from "trip_node_675_b_5";
  to "trip_load_675_b_h_39";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_34";
  from "trip_node_675_b_5";
  to "trip_load_675_b_h_34";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_33";
  from "trip_node_675_b_5";
  to "trip_load_675_b_h_33";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_36";
  from "trip_node_675_b_5";
  to "trip_load_675_b_h_36";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_35";
  from "trip_node_675_b_5";
  to "trip_load_675_b_h_35";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_39";
  from "trip_node_692_a_5";
  to "trip_load_692_a_h_39";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_21";
  from "trip_node_675_b_3";
  to "trip_load_675_b_h_21";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_20";
  from "trip_node_675_b_3";
  to "trip_load_675_b_h_20";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_36";
  from "trip_node_692_a_5";
  to "trip_load_692_a_h_36";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_35";
  from "trip_node_692_a_5";
  to "trip_load_692_a_h_35";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_633_a";
  from "n633";
  to "meter_633_a";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_38";
  from "trip_node_692_a_5";
  to "trip_load_692_a_h_38";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_633_b";
  from "n633";
  to "meter_633_b";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_37";
  from "trip_node_692_a_5";
  to "trip_load_692_a_h_37";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_633_c";
  from "n633";
  to "meter_633_c";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_32";
  from "trip_node_692_a_4";
  to "trip_load_692_a_h_32";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_31";
  from "trip_node_692_a_4";
  to "trip_load_692_a_h_31";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_10";
  from "trip_node_633_a_2";
  to "trip_load_633_a_h_10";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_19";
  from "trip_node_645_b_3";
  to "trip_load_645_b_h_19";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_34";
  from "trip_node_692_a_5";
  to "trip_load_692_a_h_34";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_11";
  from "trip_node_633_a_2";
  to "trip_load_633_a_h_11";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_18";
  from "trip_node_645_b_3";
  to "trip_load_645_b_h_18";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_33";
  from "trip_node_692_a_5";
  to "trip_load_692_a_h_33";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_17";
  from "trip_node_645_b_3";
  to "trip_load_645_b_h_17";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_16";
  from "trip_node_645_b_2";
  to "trip_load_645_b_h_16";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_15";
  from "trip_node_645_b_2";
  to "trip_load_645_b_h_15";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_30";
  from "trip_node_692_a_4";
  to "trip_load_692_a_h_30";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_14";
  from "trip_node_645_b_2";
  to "trip_load_645_b_h_14";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_16";
  from "trip_node_633_a_2";
  to "trip_load_633_a_h_16";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_13";
  from "trip_node_645_b_2";
  to "trip_load_645_b_h_13";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_17";
  from "trip_node_633_a_3";
  to "trip_load_633_a_h_17";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_12";
  from "trip_node_645_b_2";
  to "trip_load_645_b_h_12";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_18";
  from "trip_node_633_a_3";
  to "trip_load_633_a_h_18";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_11";
  from "trip_node_645_b_2";
  to "trip_load_645_b_h_11";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_19";
  from "trip_node_633_a_3";
  to "trip_load_633_a_h_19";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_10";
  from "trip_node_645_b_2";
  to "trip_load_645_b_h_10";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_12";
  from "trip_node_633_a_2";
  to "trip_load_633_a_h_12";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_4";
  from "trip_node_692_b_1";
  to "trip_load_692_b_h_4";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_13";
  from "trip_node_633_a_2";
  to "trip_load_633_a_h_13";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_3";
  from "trip_node_692_b_1";
  to "trip_load_692_b_h_3";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_14";
  from "trip_node_633_a_2";
  to "trip_load_633_a_h_14";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_2";
  from "trip_node_692_b_1";
  to "trip_load_692_b_h_2";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_15";
  from "trip_node_633_a_2";
  to "trip_load_633_a_h_15";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_b_h_1";
  from "trip_node_692_b_1";
  to "trip_load_692_b_h_1";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_27";
  from "trip_node_675_b_4";
  to "trip_load_675_b_h_27";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_26";
  from "trip_node_675_b_4";
  to "trip_load_675_b_h_26";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_29";
  from "trip_node_675_b_4";
  to "trip_load_675_b_h_29";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_28";
  from "trip_node_675_b_4";
  to "trip_load_675_b_h_28";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_23";
  from "trip_node_675_b_3";
  to "trip_load_675_b_h_23";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_22";
  from "trip_node_675_b_3";
  to "trip_load_675_b_h_22";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_25";
  from "trip_node_675_b_4";
  to "trip_load_675_b_h_25";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_24";
  from "trip_node_675_b_3";
  to "trip_load_675_b_h_24";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_40";
  from "trip_node_675_b_5";
  to "trip_load_675_b_h_40";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_15";
  from "trip_node_684_c_2";
  to "trip_load_684_c_h_15";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_19";
  from "trip_node_652_a_3";
  to "trip_load_652_a_h_19";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_14";
  from "trip_node_684_c_2";
  to "trip_load_684_c_h_14";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_18";
  from "trip_node_652_a_3";
  to "trip_load_652_a_h_18";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_17";
  from "trip_node_684_c_3";
  to "trip_load_684_c_h_17";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_17";
  from "trip_node_652_a_3";
  to "trip_load_652_a_h_17";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_16";
  from "trip_node_684_c_2";
  to "trip_load_684_c_h_16";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_11";
  from "trip_node_684_c_2";
  to "trip_load_684_c_h_11";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_10";
  from "trip_node_684_c_2";
  to "trip_load_684_c_h_10";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_13";
  from "trip_node_684_c_2";
  to "trip_load_684_c_h_13";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_611_c";
  from "n611";
  to "meter_611_c";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_12";
  from "trip_node_684_c_2";
  to "trip_load_684_c_h_12";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_12";
  from "trip_node_652_a_2";
  to "trip_load_652_a_h_12";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_11";
  from "trip_node_652_a_2";
  to "trip_load_652_a_h_11";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_10";
  from "trip_node_652_a_2";
  to "trip_load_652_a_h_10";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_16";
  from "trip_node_652_a_2";
  to "trip_load_652_a_h_16";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_19";
  from "trip_node_684_c_3";
  to "trip_load_684_c_h_19";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_15";
  from "trip_node_652_a_2";
  to "trip_load_652_a_h_15";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_684_c_h_18";
  from "trip_node_684_c_3";
  to "trip_load_684_c_h_18";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_14";
  from "trip_node_652_a_2";
  to "trip_load_652_a_h_14";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_652_a_h_13";
  from "trip_node_652_a_2";
  to "trip_load_652_a_h_13";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_9";
  from "trip_node_675_c_2";
  to "trip_load_675_c_h_9";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_3";
  from "trip_node_692_a_1";
  to "trip_load_692_a_h_3";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_2";
  from "trip_node_692_a_1";
  to "trip_load_692_a_h_2";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_7";
  from "trip_node_675_c_1";
  to "trip_load_675_c_h_7";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_5";
  from "trip_node_692_a_1";
  to "trip_load_692_a_h_5";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_8";
  from "trip_node_675_c_1";
  to "trip_load_675_c_h_8";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_4";
  from "trip_node_692_a_1";
  to "trip_load_692_a_h_4";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_1";
  from "trip_node_692_a_1";
  to "trip_load_692_a_h_1";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_1";
  from "trip_node_675_c_1";
  to "trip_load_675_c_h_1";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_2";
  from "trip_node_675_c_1";
  to "trip_load_675_c_h_2";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_5";
  from "trip_node_675_c_1";
  to "trip_load_675_c_h_5";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_6";
  from "trip_node_675_c_1";
  to "trip_load_675_c_h_6";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_3";
  from "trip_node_675_c_1";
  to "trip_load_675_c_h_3";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_c_h_4";
  from "trip_node_675_c_1";
  to "trip_load_675_c_h_4";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_b_xfmr_671_b_1";
  from "meter_671_b";
  to "xfmr_meter_671_b_1";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_680_b_xfmr_680_b_1";
  from "meter_680_b";
  to "xfmr_meter_680_b_1";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_645_b_h_40";
  from "trip_node_645_b_5";
  to "trip_load_645_b_h_40";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_b_xfmr_671_b_5";
  from "meter_671_b";
  to "xfmr_meter_671_b_5";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_680_b_xfmr_680_b_3";
  from "meter_680_b";
  to "xfmr_meter_680_b_3";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_671_b_xfmr_671_b_4";
  from "meter_671_b";
  to "xfmr_meter_671_b_4";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_680_b_xfmr_680_b_2";
  from "meter_680_b";
  to "xfmr_meter_680_b_2";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_671_b_xfmr_671_b_3";
  from "meter_671_b";
  to "xfmr_meter_671_b_3";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_680_b_xfmr_680_b_5";
  from "meter_680_b";
  to "xfmr_meter_680_b_5";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_671_b_xfmr_671_b_2";
  from "meter_671_b";
  to "xfmr_meter_671_b_2";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_680_b_xfmr_680_b_4";
  from "meter_680_b";
  to "xfmr_meter_680_b_4";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_3";
  from "trip_node_671_b_1";
  to "trip_load_671_b_h_3";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_2";
  from "trip_node_671_b_1";
  to "trip_load_671_b_h_2";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_1";
  from "trip_node_671_b_1";
  to "trip_load_671_b_h_1";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_7";
  from "trip_node_671_b_1";
  to "trip_load_671_b_h_7";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_6";
  from "trip_node_671_b_1";
  to "trip_load_671_b_h_6";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_5";
  from "trip_node_671_b_1";
  to "trip_load_671_b_h_5";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_4";
  from "trip_node_671_b_1";
  to "trip_load_671_b_h_4";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_9";
  from "trip_node_671_b_2";
  to "trip_load_671_b_h_9";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_b_h_8";
  from "trip_node_671_b_1";
  to "trip_load_671_b_h_8";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol6321-671";
  from "n6321";
  to "n671";
  phases ABC;
  length 1499.3438;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3p_oh_code1_ABC";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_7";
  from "trip_node_692_a_1";
  to "trip_load_692_a_h_7";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_6";
  from "trip_node_692_a_1";
  to "trip_load_692_a_h_6";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_9";
  from "trip_node_692_a_2";
  to "trip_load_692_a_h_9";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_a_h_8";
  from "trip_node_692_a_1";
  to "trip_load_692_a_h_8";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_10";
  from "trip_node_632_c_2";
  to "trip_load_632_c_h_10";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_11";
  from "trip_node_632_c_2";
  to "trip_load_632_c_h_11";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_12";
  from "trip_node_632_c_2";
  to "trip_load_632_c_h_12";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_c_xfmr_692_c_4";
  from "meter_692_c";
  to "xfmr_meter_692_c_4";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_17";
  from "trip_node_671_c_3";
  to "trip_load_671_c_h_17";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_c_xfmr_692_c_5";
  from "meter_692_c";
  to "xfmr_meter_692_c_5";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_16";
  from "trip_node_671_c_2";
  to "trip_load_671_c_h_16";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_c_xfmr_692_c_2";
  from "meter_692_c";
  to "xfmr_meter_692_c_2";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_19";
  from "trip_node_671_c_3";
  to "trip_load_671_c_h_19";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_c_xfmr_692_c_3";
  from "meter_692_c";
  to "xfmr_meter_692_c_3";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_18";
  from "trip_node_671_c_3";
  to "trip_load_671_c_h_18";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_13";
  from "trip_node_671_c_2";
  to "trip_load_671_c_h_13";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_692_c_xfmr_692_c_1";
  from "meter_692_c";
  to "xfmr_meter_692_c_1";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_12";
  from "trip_node_671_c_2";
  to "trip_load_671_c_h_12";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_15";
  from "trip_node_671_c_2";
  to "trip_load_671_c_h_15";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_14";
  from "trip_node_671_c_2";
  to "trip_load_671_c_h_14";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_11";
  from "trip_node_671_c_2";
  to "trip_load_671_c_h_11";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_10";
  from "trip_node_671_c_2";
  to "trip_load_671_c_h_10";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_645_c_xfmr_645_c_1";
  from "meter_645_c";
  to "xfmr_meter_645_c_1";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_17";
  from "trip_node_632_c_3";
  to "trip_load_632_c_h_17";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_18";
  from "trip_node_632_c_3";
  to "trip_load_632_c_h_18";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_19";
  from "trip_node_632_c_3";
  to "trip_load_632_c_h_19";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_645_c_xfmr_645_c_2";
  from "meter_645_c";
  to "xfmr_meter_645_c_2";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_13";
  from "trip_node_632_c_2";
  to "trip_load_632_c_h_13";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_645_c_xfmr_645_c_3";
  from "meter_645_c";
  to "xfmr_meter_645_c_3";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_14";
  from "trip_node_632_c_2";
  to "trip_load_632_c_h_14";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_645_c_xfmr_645_c_4";
  from "meter_645_c";
  to "xfmr_meter_645_c_4";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_15";
  from "trip_node_632_c_2";
  to "trip_load_632_c_h_15";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_645_c_xfmr_645_c_5";
  from "meter_645_c";
  to "xfmr_meter_645_c_5";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_16";
  from "trip_node_632_c_2";
  to "trip_load_632_c_h_16";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_28";
  from "trip_node_671_c_4";
  to "trip_load_671_c_h_28";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_27";
  from "trip_node_671_c_4";
  to "trip_load_671_c_h_27";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_29";
  from "trip_node_671_c_4";
  to "trip_load_671_c_h_29";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_24";
  from "trip_node_671_c_3";
  to "trip_load_671_c_h_24";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_23";
  from "trip_node_671_c_3";
  to "trip_load_671_c_h_23";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_26";
  from "trip_node_671_c_4";
  to "trip_load_671_c_h_26";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_25";
  from "trip_node_671_c_4";
  to "trip_load_671_c_h_25";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_20";
  from "trip_node_671_c_3";
  to "trip_load_671_c_h_20";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_22";
  from "trip_node_671_c_3";
  to "trip_load_671_c_h_22";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_21";
  from "trip_node_671_c_3";
  to "trip_load_671_c_h_21";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_31";
  from "trip_node_632_c_4";
  to "trip_load_632_c_h_31";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_32";
  from "trip_node_632_c_4";
  to "trip_load_632_c_h_32";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_33";
  from "trip_node_632_c_5";
  to "trip_load_632_c_h_33";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_34";
  from "trip_node_632_c_5";
  to "trip_load_632_c_h_34";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_680_c_xfmr_680_c_5";
  from "meter_680_c";
  to "xfmr_meter_680_c_5";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_680_c_xfmr_680_c_4";
  from "meter_680_c";
  to "xfmr_meter_680_c_4";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_680_c_xfmr_680_c_3";
  from "meter_680_c";
  to "xfmr_meter_680_c_3";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_680_c_xfmr_680_c_2";
  from "meter_680_c";
  to "xfmr_meter_680_c_2";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_30";
  from "trip_node_632_c_4";
  to "trip_load_632_c_h_30";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_680_c_xfmr_680_c_1";
  from "meter_680_c";
  to "xfmr_meter_680_c_1";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_611_c_xfmr_611_c_2";
  from "meter_611_c";
  to "xfmr_meter_611_c_2";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_611_c_xfmr_611_c_3";
  from "meter_611_c";
  to "xfmr_meter_611_c_3";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_633_c_xfmr_633_c_1";
  from "meter_633_c";
  to "xfmr_meter_633_c_1";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_611_c_xfmr_611_c_4";
  from "meter_611_c";
  to "xfmr_meter_611_c_4";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_611_c_xfmr_611_c_5";
  from "meter_611_c";
  to "xfmr_meter_611_c_5";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_39";
  from "trip_node_632_c_5";
  to "trip_load_632_c_h_39";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_633_c_xfmr_633_c_4";
  from "meter_633_c";
  to "xfmr_meter_633_c_4";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_35";
  from "trip_node_632_c_5";
  to "trip_load_632_c_h_35";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_633_c_xfmr_633_c_5";
  from "meter_633_c";
  to "xfmr_meter_633_c_5";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_36";
  from "trip_node_632_c_5";
  to "trip_load_632_c_h_36";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_633_c_xfmr_633_c_2";
  from "meter_633_c";
  to "xfmr_meter_633_c_2";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_37";
  from "trip_node_632_c_5";
  to "trip_load_632_c_h_37";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_611_c_xfmr_611_c_1";
  from "meter_611_c";
  to "xfmr_meter_611_c_1";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_633_c_xfmr_633_c_3";
  from "meter_633_c";
  to "xfmr_meter_633_c_3";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_38";
  from "trip_node_632_c_5";
  to "trip_load_632_c_h_38";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_20";
  from "trip_node_632_c_3";
  to "trip_load_632_c_h_20";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_21";
  from "trip_node_632_c_3";
  to "trip_load_632_c_h_21";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_22";
  from "trip_node_632_c_3";
  to "trip_load_632_c_h_22";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_23";
  from "trip_node_632_c_3";
  to "trip_load_632_c_h_23";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_675_c";
  from "n675";
  to "meter_675_c";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_1p_oh_code3_C";
}
object overhead_line {
  name "line_ol_675_a";
  from "n675";
  to "meter_675_a";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_675_b";
  from "n675";
  to "meter_675_b";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_8";
  from "trip_node_675_b_1";
  to "trip_load_675_b_h_8";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_9";
  from "trip_node_675_b_2";
  to "trip_load_675_b_h_9";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_28";
  from "trip_node_632_c_4";
  to "trip_load_632_c_h_28";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_4";
  from "trip_node_675_b_1";
  to "trip_load_675_b_h_4";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_29";
  from "trip_node_632_c_4";
  to "trip_load_632_c_h_29";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_5";
  from "trip_node_675_b_1";
  to "trip_load_675_b_h_5";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_6";
  from "trip_node_675_b_1";
  to "trip_load_675_b_h_6";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_7";
  from "trip_node_675_b_1";
  to "trip_load_675_b_h_7";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_24";
  from "trip_node_632_c_3";
  to "trip_load_632_c_h_24";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_25";
  from "trip_node_632_c_4";
  to "trip_load_632_c_h_25";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_1";
  from "trip_node_675_b_1";
  to "trip_load_675_b_h_1";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_26";
  from "trip_node_632_c_4";
  to "trip_load_632_c_h_26";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_2";
  from "trip_node_675_b_1";
  to "trip_load_675_b_h_2";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_27";
  from "trip_node_632_c_4";
  to "trip_load_632_c_h_27";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_b_h_3";
  from "trip_node_675_b_1";
  to "trip_load_675_b_h_3";
  phases BS;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_40";
  from "trip_node_633_a_5";
  to "trip_load_633_a_h_40";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_645_b_xfmr_645_b_1";
  from "meter_645_b";
  to "xfmr_meter_645_b_1";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_692_b_xfmr_692_b_1";
  from "meter_692_b";
  to "xfmr_meter_692_b_1";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_692_b_xfmr_692_b_2";
  from "meter_692_b";
  to "xfmr_meter_692_b_2";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_692_b_xfmr_692_b_3";
  from "meter_692_b";
  to "xfmr_meter_692_b_3";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_692_b_xfmr_692_b_4";
  from "meter_692_b";
  to "xfmr_meter_692_b_4";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_692_b_xfmr_692_b_5";
  from "meter_692_b";
  to "xfmr_meter_692_b_5";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_645_b_xfmr_645_b_4";
  from "meter_645_b";
  to "xfmr_meter_645_b_4";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_645_b_xfmr_645_b_5";
  from "meter_645_b";
  to "xfmr_meter_645_b_5";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_645_b_xfmr_645_b_2";
  from "meter_645_b";
  to "xfmr_meter_645_b_2";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object overhead_line {
  name "line_ol_645_b_xfmr_645_b_3";
  from "meter_645_b";
  to "xfmr_meter_645_b_3";
  phases B;
  length 100.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_1p_oh_code9_B";
}
object triplex_line {
  name "tpx_trip_line_632_c_h_40";
  from "trip_node_632_c_5";
  to "trip_load_632_c_h_40";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_30";
  from "trip_node_633_a_4";
  to "trip_load_633_a_h_30";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_31";
  from "trip_node_633_a_4";
  to "trip_load_633_a_h_31";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_32";
  from "trip_node_633_a_4";
  to "trip_load_633_a_h_32";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_33";
  from "trip_node_633_a_5";
  to "trip_load_633_a_h_33";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_38";
  from "trip_node_633_a_5";
  to "trip_load_633_a_h_38";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_39";
  from "trip_node_633_a_5";
  to "trip_load_633_a_h_39";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_34";
  from "trip_node_633_a_5";
  to "trip_load_633_a_h_34";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_35";
  from "trip_node_633_a_5";
  to "trip_load_633_a_h_35";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_36";
  from "trip_node_633_a_5";
  to "trip_load_633_a_h_36";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_633_a_h_37";
  from "trip_node_633_a_5";
  to "trip_load_633_a_h_37";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_39";
  from "trip_node_671_c_5";
  to "trip_load_671_c_h_39";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_38";
  from "trip_node_671_c_5";
  to "trip_load_671_c_h_38";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_35";
  from "trip_node_671_c_5";
  to "trip_load_671_c_h_35";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_34";
  from "trip_node_671_c_5";
  to "trip_load_671_c_h_34";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_37";
  from "trip_node_671_c_5";
  to "trip_load_671_c_h_37";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_36";
  from "trip_node_671_c_5";
  to "trip_load_671_c_h_36";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_31";
  from "trip_node_671_c_4";
  to "trip_load_671_c_h_31";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_30";
  from "trip_node_671_c_4";
  to "trip_load_671_c_h_30";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_33";
  from "trip_node_671_c_5";
  to "trip_load_671_c_h_33";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_32";
  from "trip_node_671_c_4";
  to "trip_load_671_c_h_32";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_a_xfmr_671_a_1";
  from "meter_671_a";
  to "xfmr_meter_671_a_1";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_6";
  from "trip_node_692_c_1";
  to "trip_load_692_c_h_6";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_7";
  from "trip_node_692_c_1";
  to "trip_load_692_c_h_7";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_4";
  from "trip_node_692_c_1";
  to "trip_load_692_c_h_4";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_5";
  from "trip_node_692_c_1";
  to "trip_load_692_c_h_5";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_a_xfmr_671_a_3";
  from "meter_671_a";
  to "xfmr_meter_671_a_3";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_671_a_xfmr_671_a_2";
  from "meter_671_a";
  to "xfmr_meter_671_a_2";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object overhead_line {
  name "line_ol_671_a_xfmr_671_a_5";
  from "meter_671_a";
  to "xfmr_meter_671_a_5";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_8";
  from "trip_node_692_c_1";
  to "trip_load_692_c_h_8";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object overhead_line {
  name "line_ol_671_a_xfmr_671_a_4";
  from "meter_671_a";
  to "xfmr_meter_671_a_4";
  phases A;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_1p_oh_code8_A";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_9";
  from "trip_node_692_c_2";
  to "trip_load_692_c_h_9";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_2";
  from "trip_node_692_c_1";
  to "trip_load_692_c_h_2";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_3";
  from "trip_node_692_c_1";
  to "trip_load_692_c_h_3";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_9";
  from "trip_node_675_a_2";
  to "trip_load_675_a_h_9";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_692_c_h_1";
  from "trip_node_692_c_1";
  to "trip_load_692_c_h_1";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_7";
  from "trip_node_675_a_1";
  to "trip_load_675_a_h_7";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_8";
  from "trip_node_675_a_1";
  to "trip_load_675_a_h_8";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_5";
  from "trip_node_675_a_1";
  to "trip_load_675_a_h_5";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_6";
  from "trip_node_675_a_1";
  to "trip_load_675_a_h_6";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_3";
  from "trip_node_675_a_1";
  to "trip_load_675_a_h_3";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_4";
  from "trip_node_675_a_1";
  to "trip_load_675_a_h_4";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_1";
  from "trip_node_675_a_1";
  to "trip_load_675_a_h_1";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_675_a_h_2";
  from "trip_node_675_a_1";
  to "trip_load_675_a_h_2";
  phases AS;
  length 100.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "tcon_2p_code10_12";
}
object triplex_line {
  name "tpx_trip_line_671_c_h_40";
  from "trip_node_671_c_5";
  to "trip_load_671_c_h_40";
  phases CS;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "tcon_2p_code10_12";
}
object switch { // CIM LoadBreakSwitch
  name "swt_s671-692";
  from "n671";
  to "n692";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object transformer_configuration {
  name "xcon_t633-634";
  connect_type WYE_WYE;
  primary_voltage 2400.000;
  secondary_voltage 480.000;
  power_rating 1000.000;
  resistance 0.000110;
  reactance 0.000200;
}
object transformer {
  name "xf_t633-634";
  from "n633";
  to "n634";
  phases ABCN;
  configuration "xcon_t633-634";
  continuous_rating_A 2646.19;
  continuous_rating_B 2646.19;
  continuous_rating_C 2646.19;
  emergency_rating_A 3608.44;
  emergency_rating_B 3608.44;
  emergency_rating_C 3608.44;
  // vector group Yy;
}
object transformer {
  name "xf_xfmr_671_c_4";
  from "xfmr_meter_671_c_4";
  to "trip_node_671_c_4";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_671_c_4C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_c_3";
  from "xfmr_meter_671_c_3";
  to "trip_node_671_c_3";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_671_c_3C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_c_5";
  from "xfmr_meter_671_c_5";
  to "trip_node_671_c_5";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_671_c_5C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_c_2";
  from "xfmr_meter_671_c_2";
  to "trip_node_671_c_2";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_671_c_2C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_c_1";
  from "xfmr_meter_671_c_1";
  to "trip_node_671_c_1";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_671_c_1C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_b_2";
  from "xfmr_meter_632_b_2";
  to "trip_node_632_b_2";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_632_b_2B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_b_1";
  from "xfmr_meter_675_b_1";
  to "trip_node_675_b_1";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_675_b_1B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_b_1";
  from "xfmr_meter_632_b_1";
  to "trip_node_632_b_1";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_632_b_1B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_b_3";
  from "xfmr_meter_675_b_3";
  to "trip_node_675_b_3";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_675_b_3B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_b_2";
  from "xfmr_meter_675_b_2";
  to "trip_node_675_b_2";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_675_b_2B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_652_a_1";
  from "xfmr_meter_652_a_1";
  to "trip_node_652_a_1";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_652_a_1A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_652_a_3";
  from "xfmr_meter_652_a_3";
  to "trip_node_652_a_3";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_652_a_3A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_652_a_2";
  from "xfmr_meter_652_a_2";
  to "trip_node_652_a_2";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_652_a_2A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_652_a_5";
  from "xfmr_meter_652_a_5";
  to "trip_node_652_a_5";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_652_a_5A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_652_a_4";
  from "xfmr_meter_652_a_4";
  to "trip_node_652_a_4";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_652_a_4A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_c_5";
  from "xfmr_meter_645_c_5";
  to "trip_node_645_c_5";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_645_c_5C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_c_4";
  from "xfmr_meter_645_c_4";
  to "trip_node_645_c_4";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_645_c_4C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_c_5";
  from "xfmr_meter_632_c_5";
  to "trip_node_632_c_5";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_632_c_5C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_c_3";
  from "xfmr_meter_645_c_3";
  to "trip_node_645_c_3";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_645_c_3C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_c_4";
  from "xfmr_meter_675_c_4";
  to "trip_node_675_c_4";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_675_c_4C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_a_2";
  from "xfmr_meter_680_a_2";
  to "trip_node_680_a_2";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_680_a_2A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_c_4";
  from "xfmr_meter_632_c_4";
  to "trip_node_632_c_4";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_632_c_4C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_c_2";
  from "xfmr_meter_645_c_2";
  to "trip_node_645_c_2";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_645_c_2C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_c_3";
  from "xfmr_meter_675_c_3";
  to "trip_node_675_c_3";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_675_c_3C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_a_1";
  from "xfmr_meter_680_a_1";
  to "trip_node_680_a_1";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_680_a_1A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_c_3";
  from "xfmr_meter_632_c_3";
  to "trip_node_632_c_3";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_632_c_3C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_c_1";
  from "xfmr_meter_645_c_1";
  to "trip_node_645_c_1";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_645_c_1C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_c_2";
  from "xfmr_meter_632_c_2";
  to "trip_node_632_c_2";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_632_c_2C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_c_5";
  from "xfmr_meter_675_c_5";
  to "trip_node_675_c_5";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_675_c_5C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_a_5";
  from "xfmr_meter_680_a_5";
  to "trip_node_680_a_5";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_680_a_5A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_a_4";
  from "xfmr_meter_680_a_4";
  to "trip_node_680_a_4";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_680_a_4A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_a_3";
  from "xfmr_meter_680_a_3";
  to "trip_node_680_a_3";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_680_a_3A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_684_a_3";
  from "xfmr_meter_684_a_3";
  to "trip_node_684_a_3";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_684_a_3A";
  // vector group Iii;
}
object transformer {
  name "xf_sub";
  from "sourcebus";
  to "n650";
  phases ABC;
  configuration "xcon_subxfmr";
  // vector group Dy1;
}
object transformer {
  name "xf_xfmr_684_a_4";
  from "xfmr_meter_684_a_4";
  to "trip_node_684_a_4";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_684_a_4A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_684_a_5";
  from "xfmr_meter_684_a_5";
  to "trip_node_684_a_5";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_684_a_5A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_a_1";
  from "xfmr_meter_692_a_1";
  to "trip_node_692_a_1";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_692_a_1A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_a_4";
  from "xfmr_meter_633_a_4";
  to "trip_node_633_a_4";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_633_a_4A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_a_3";
  from "xfmr_meter_633_a_3";
  to "trip_node_633_a_3";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_633_a_3A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_684_a_1";
  from "xfmr_meter_684_a_1";
  to "trip_node_684_a_1";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_684_a_1A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_a_5";
  from "xfmr_meter_633_a_5";
  to "trip_node_633_a_5";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_633_a_5A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_684_a_2";
  from "xfmr_meter_684_a_2";
  to "trip_node_684_a_2";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_684_a_2A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_a_3";
  from "xfmr_meter_632_a_3";
  to "trip_node_632_a_3";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_632_a_3A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_a_2";
  from "xfmr_meter_675_a_2";
  to "trip_node_675_a_2";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_675_a_2A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_a_2";
  from "xfmr_meter_632_a_2";
  to "trip_node_632_a_2";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_632_a_2A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_a_1";
  from "xfmr_meter_675_a_1";
  to "trip_node_675_a_1";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_675_a_1A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_a_1";
  from "xfmr_meter_632_a_1";
  to "trip_node_632_a_1";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_632_a_1A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_a_4";
  from "xfmr_meter_675_a_4";
  to "trip_node_675_a_4";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_675_a_4A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_a_3";
  from "xfmr_meter_675_a_3";
  to "trip_node_675_a_3";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_675_a_3A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_a_2";
  from "xfmr_meter_692_a_2";
  to "trip_node_692_a_2";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_692_a_2A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_a_3";
  from "xfmr_meter_692_a_3";
  to "trip_node_692_a_3";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_692_a_3A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_a_4";
  from "xfmr_meter_692_a_4";
  to "trip_node_692_a_4";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_692_a_4A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_a_5";
  from "xfmr_meter_692_a_5";
  to "trip_node_692_a_5";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_692_a_5A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_b_5";
  from "xfmr_meter_645_b_5";
  to "trip_node_645_b_5";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_645_b_5B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_b_4";
  from "xfmr_meter_645_b_4";
  to "trip_node_645_b_4";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_645_b_4B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_b_5";
  from "xfmr_meter_675_b_5";
  to "trip_node_675_b_5";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_675_b_5B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_b_5";
  from "xfmr_meter_632_b_5";
  to "trip_node_632_b_5";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_632_b_5B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_b_3";
  from "xfmr_meter_645_b_3";
  to "trip_node_645_b_3";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_645_b_3B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_b_4";
  from "xfmr_meter_675_b_4";
  to "trip_node_675_b_4";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_675_b_4B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_b_4";
  from "xfmr_meter_632_b_4";
  to "trip_node_632_b_4";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_632_b_4B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_b_2";
  from "xfmr_meter_645_b_2";
  to "trip_node_645_b_2";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_645_b_2B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_b_3";
  from "xfmr_meter_632_b_3";
  to "trip_node_632_b_3";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_632_b_3B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_645_b_1";
  from "xfmr_meter_645_b_1";
  to "trip_node_645_b_1";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_645_b_1B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_611_c_1";
  from "xfmr_meter_611_c_1";
  to "trip_node_611_c_1";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_611_c_1C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_611_c_2";
  from "xfmr_meter_611_c_2";
  to "trip_node_611_c_2";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_611_c_2C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_a_5";
  from "xfmr_meter_671_a_5";
  to "trip_node_671_a_5";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_671_a_5A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_611_c_3";
  from "xfmr_meter_611_c_3";
  to "trip_node_611_c_3";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_611_c_3C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_611_c_4";
  from "xfmr_meter_611_c_4";
  to "trip_node_611_c_4";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_611_c_4C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_611_c_5";
  from "xfmr_meter_611_c_5";
  to "trip_node_611_c_5";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_611_c_5C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_b_3";
  from "xfmr_meter_633_b_3";
  to "trip_node_633_b_3";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_633_b_3B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_a_2";
  from "xfmr_meter_671_a_2";
  to "trip_node_671_a_2";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_671_a_2A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_b_2";
  from "xfmr_meter_633_b_2";
  to "trip_node_633_b_2";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_633_b_2B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_a_1";
  from "xfmr_meter_671_a_1";
  to "trip_node_671_a_1";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_671_a_1A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_b_5";
  from "xfmr_meter_633_b_5";
  to "trip_node_633_b_5";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_633_b_5B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_a_4";
  from "xfmr_meter_671_a_4";
  to "trip_node_671_a_4";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_671_a_4A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_b_4";
  from "xfmr_meter_633_b_4";
  to "trip_node_633_b_4";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_633_b_4B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_a_3";
  from "xfmr_meter_671_a_3";
  to "trip_node_671_a_3";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_671_a_3A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_b_5";
  from "xfmr_meter_692_b_5";
  to "trip_node_692_b_5";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_692_b_5B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_b_1";
  from "xfmr_meter_692_b_1";
  to "trip_node_692_b_1";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_692_b_1B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_b_2";
  from "xfmr_meter_692_b_2";
  to "trip_node_692_b_2";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_692_b_2B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_b_3";
  from "xfmr_meter_692_b_3";
  to "trip_node_692_b_3";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_692_b_3B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_b_4";
  from "xfmr_meter_692_b_4";
  to "trip_node_692_b_4";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_692_b_4B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_a_5";
  from "xfmr_meter_675_a_5";
  to "trip_node_675_a_5";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_675_a_5A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_a_5";
  from "xfmr_meter_632_a_5";
  to "trip_node_632_a_5";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_632_a_5A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_a_4";
  from "xfmr_meter_632_a_4";
  to "trip_node_632_a_4";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_632_a_4A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_c_4";
  from "xfmr_meter_680_c_4";
  to "trip_node_680_c_4";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_680_c_4C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_c_3";
  from "xfmr_meter_680_c_3";
  to "trip_node_680_c_3";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_680_c_3C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_a_2";
  from "xfmr_meter_633_a_2";
  to "trip_node_633_a_2";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_633_a_2A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_c_2";
  from "xfmr_meter_680_c_2";
  to "trip_node_680_c_2";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_680_c_2C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_a_1";
  from "xfmr_meter_633_a_1";
  to "trip_node_633_a_1";
  phases AS;
  configuration "xcon_cimxfmrcode_xfmr_633_a_1A";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_c_1";
  from "xfmr_meter_680_c_1";
  to "trip_node_680_c_1";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_680_c_1C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_c_5";
  from "xfmr_meter_680_c_5";
  to "trip_node_680_c_5";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_680_c_5C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_b_5";
  from "xfmr_meter_671_b_5";
  to "trip_node_671_b_5";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_671_b_5B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_684_c_1";
  from "xfmr_meter_684_c_1";
  to "trip_node_684_c_1";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_684_c_1C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_b_4";
  from "xfmr_meter_671_b_4";
  to "trip_node_671_b_4";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_671_b_4B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_684_c_2";
  from "xfmr_meter_684_c_2";
  to "trip_node_684_c_2";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_684_c_2C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_c_5";
  from "xfmr_meter_633_c_5";
  to "trip_node_633_c_5";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_633_c_5C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_684_c_3";
  from "xfmr_meter_684_c_3";
  to "trip_node_684_c_3";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_684_c_3C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_684_c_4";
  from "xfmr_meter_684_c_4";
  to "trip_node_684_c_4";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_684_c_4C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_c_3";
  from "xfmr_meter_633_c_3";
  to "trip_node_633_c_3";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_633_c_3C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_b_1";
  from "xfmr_meter_671_b_1";
  to "trip_node_671_b_1";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_671_b_1B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_c_4";
  from "xfmr_meter_633_c_4";
  to "trip_node_633_c_4";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_633_c_4C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_c_1";
  from "xfmr_meter_633_c_1";
  to "trip_node_633_c_1";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_633_c_1C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_b_3";
  from "xfmr_meter_671_b_3";
  to "trip_node_671_b_3";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_671_b_3B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_c_2";
  from "xfmr_meter_633_c_2";
  to "trip_node_633_c_2";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_633_c_2C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_671_b_2";
  from "xfmr_meter_671_b_2";
  to "trip_node_671_b_2";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_671_b_2B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_632_c_1";
  from "xfmr_meter_632_c_1";
  to "trip_node_632_c_1";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_632_c_1C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_c_4";
  from "xfmr_meter_692_c_4";
  to "trip_node_692_c_4";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_692_c_4C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_c_5";
  from "xfmr_meter_692_c_5";
  to "trip_node_692_c_5";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_692_c_5C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_c_2";
  from "xfmr_meter_675_c_2";
  to "trip_node_675_c_2";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_675_c_2C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_675_c_1";
  from "xfmr_meter_675_c_1";
  to "trip_node_675_c_1";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_675_c_1C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_c_1";
  from "xfmr_meter_692_c_1";
  to "trip_node_692_c_1";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_692_c_1C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_c_2";
  from "xfmr_meter_692_c_2";
  to "trip_node_692_c_2";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_692_c_2C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_692_c_3";
  from "xfmr_meter_692_c_3";
  to "trip_node_692_c_3";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_692_c_3C";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_b_1";
  from "xfmr_meter_680_b_1";
  to "trip_node_680_b_1";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_680_b_1B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_b_5";
  from "xfmr_meter_680_b_5";
  to "trip_node_680_b_5";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_680_b_5B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_b_4";
  from "xfmr_meter_680_b_4";
  to "trip_node_680_b_4";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_680_b_4B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_633_b_1";
  from "xfmr_meter_633_b_1";
  to "trip_node_633_b_1";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_633_b_1B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_b_3";
  from "xfmr_meter_680_b_3";
  to "trip_node_680_b_3";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_680_b_3B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_680_b_2";
  from "xfmr_meter_680_b_2";
  to "trip_node_680_b_2";
  phases BS;
  configuration "xcon_cimxfmrcode_xfmr_680_b_2B";
  // vector group Iii;
}
object transformer {
  name "xf_xfmr_684_c_5";
  from "xfmr_meter_684_c_5";
  to "trip_node_684_c_5";
  phases CS;
  configuration "xcon_cimxfmrcode_xfmr_684_c_5C";
  // vector group Iii;
}
object triplex_node {
  name "trip_load_632_c_h_19";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_17";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_18";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_40";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_15";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_16";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "meter_684_c";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_632_b_h_9";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_6";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_7";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_8";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_24";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_25";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_22";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_38";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_23";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_6";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_39";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_20";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_7";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_36";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_21";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_8";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_37";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_9";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_34";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_35";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_38";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_37";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_39";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_28";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_34";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_17";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_29";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_33";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_16";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_26";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_36";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_19";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_27";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_35";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_18";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_13";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_12";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_15";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_14";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_11";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_10";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "meter_684_a";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_632_c_h_35";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_36";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_40";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_33";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_34";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_31";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_32";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_30";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_39";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_37";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_38";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_c_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_c_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_c_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_40";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_c_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_c_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_6";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_9";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_7";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_8";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_671_b_2";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_b_3";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_b_4";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_b_5";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_b_1";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_645_c_h_8";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_9";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_6";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_7";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_1";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "meter_675_a";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_675_b";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_675_c";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_645_b_5";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_645_b_3";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_645_b_4";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_645_b_1";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_645_b_2";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_node_692_b_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_b_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_b_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_b_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_b_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_b_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_a_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_a_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_a_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_b_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_b_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_b_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_a_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_b_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_a_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_8";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_9";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_6";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_7";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_1";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_680_b_3";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_680_b_2";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_680_b_1";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_680_b_5";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_680_b_4";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_633_a_5";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_633_a_2";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_633_a_1";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_633_a_4";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_633_a_3";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_node_680_a_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_a_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_a_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_a_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_a_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_1";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "meter_680_a";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_633_a_h_4";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "meter_680_b";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_633_a_h_3";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "meter_680_c";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_633_a_h_9";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_6";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_8";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_7";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_c_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_c_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_c_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_c_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_c_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_6";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_9";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_7";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_8";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_675_c_5";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_c_5";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_c_4";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_c_3";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_c_2";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_c_2";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_c_1";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_c_1";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_c_4";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_c_3";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_692_c_h_21";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_20";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_23";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_22";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_40";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_25";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_24";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_27";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_26";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_29";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_28";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_9";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_8";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_7";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_6";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "n611";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_633_a_h_37";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_36";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_39";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_30";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_38";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_33";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_10";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_32";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_35";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_12";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_34";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_11";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_14";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_13";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_31";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_16";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_30";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_15";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_18";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_17";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_19";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_29";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_26";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_25";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_28";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_27";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_22";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_21";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_24";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_23";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_28";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_652_a_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_27";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_652_a_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_20";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_652_a_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_29";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_652_a_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_24";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_652_a_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_23";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_26";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_25";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_20";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_22";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_21";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "meter_671_a";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_671_b";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "n632";
  phases ABCN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_671_c";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "n630";
  phases ABCN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_633_a_h_19";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_18";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "n633";
  phases ABCN;
  nominal_voltage 1385.64;
}
object node {
  name "n634";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "trip_load_633_a_h_15";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_14";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_17";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_16";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_11";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_32";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_10";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_31";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_13";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_34";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_a_h_12";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_33";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_39";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_36";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_38";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_35";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_38";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_37";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_35";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_34";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_39";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_37";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_36";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_31";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_30";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_33";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_32";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_632_a_1";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_671_a_h_40";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_675_a_2";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_a_1";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_632_c_h_13";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_14";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_11";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_12";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_632_a_5";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_a_4";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_632_c_h_10";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_632_a_4";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_a_3";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_a_3";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_692_c_h_40";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_632_a_2";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_a_5";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_692_b_h_7";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_8";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_9";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_6";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_31";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_30";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_26";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "n650";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "trip_load_684_a_h_25";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_28";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_27";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_22";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_21";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_24";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "n652";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_684_a_h_23";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_29";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_20";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_15";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_14";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_611_c_5";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_684_a_h_17";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_611_c_4";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_684_a_h_16";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_611_c_3";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_684_a_h_11";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_611_c_2";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_684_a_h_10";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_611_c_1";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_684_a_h_13";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_12";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "n646";
  phases BCN;
  nominal_voltage 1385.64;
}
object node {
  name "n645";
  phases BCN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_684_a_h_19";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_18";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "n671";
  phases ABCN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_node_611_c_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_611_c_5";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "n675";
  phases ABCN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_node_611_c_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_611_c_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_611_c_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_40";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_37";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_36";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_39";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_38";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_33";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_32";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_35";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_34";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_9";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_8";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_7";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_6";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_12";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_13";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_14";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_15";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_10";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_11";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_3";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "n692";
  phases ABCN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_652_a_h_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_7";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_6";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_9";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_8";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_23";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_c_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_24";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_c_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_25";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_26";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_c_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_20";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_21";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_c_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_22";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_c_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_5";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "n680";
  phases ABCN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_692_c_h_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_8";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_9";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "n684";
  phases ACN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_692_c_h_6";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_c_h_7";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_16";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_17";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_18";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_19";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_34";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_35";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_36";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_11";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_37";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_10";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_30";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_13";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_31";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_12";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_32";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_39";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_15";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_33";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_38";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_14";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_40";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_25";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_24";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_23";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_b_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_22";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_b_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_21";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_20";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_27";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_29";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_b_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_28";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_28";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_b_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_29";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_27";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_b_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_26";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_9";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_29";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_40";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_28";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_27";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_40";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_6";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_8";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_7";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_14";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_13";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_12";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_11";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_10";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_37";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_36";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_35";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_34";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_19";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_38";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_33";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_18";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_611_c_h_39";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_32";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_17";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_31";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_16";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_30";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_15";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_11";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_12";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_10";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_15";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_16";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_13";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_14";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_19";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_17";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_18";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_11";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_10";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_13";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_12";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_a_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_6";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_a_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_7";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_a_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_8";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_a_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_9";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_a_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_22";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_23";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_20";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_21";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_26";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_27";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_24";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_25";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_20";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_28";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_29";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_22";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_21";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_24";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_23";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_15";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_692_b_3";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_632_b_h_14";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_692_b_4";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_632_b_h_17";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_692_b_5";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_632_b_h_16";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_19";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_684_a_5";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_632_b_h_18";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_692_b_1";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_692_b_2";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_684_a_1";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_684_a_2";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_684_a_3";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_684_a_4";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_671_b_h_30";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_33";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_34";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_31";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_32";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_37";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_38";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_35";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_36";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_39";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_b_h_40";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "meter_632_b";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_632_c";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_632_a";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_node_633_b_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_b_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_b_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_b_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_b_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_7";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_8";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_6";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_9";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_684_c_3";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_684_c_4";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_684_c_5";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_684_c_1";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_684_c_2";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_645_b";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_645_c";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_671_a_h_8";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_7";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_31";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_30";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_9";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_33";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_32";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_35";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_6";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_34";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_26";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_25";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_28";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_27";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_a_h_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_29";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_40";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_37";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_36";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_39";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_b_h_38";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_40";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_10";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_11";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_38";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_39";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_32";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_33";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_30";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_31";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_36";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_37";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_34";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_35";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_21";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_22";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_20";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_14";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_15";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_12";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_13";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_18";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_19";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_16";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_17";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_671_a_3";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_a_4";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_a_5";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_a_1";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_a_2";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_c_h_7";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_8";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_9";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_6";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_2";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_645_c_4";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_645_c_5";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_645_c_2";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_645_c_3";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_645_c_1";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_node_632_a_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_c_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_a_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_c_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_c_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_c_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_c_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_c_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_c_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_b_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_b_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_b_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_a_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_c_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_c_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_a_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_b_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_684_c_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_a_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_671_b_2";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_671_c_5";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_c_1";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_c_2";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_c_3";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_671_c_4";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_675_a_h_32";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_33";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_30";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_31";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_25";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_18";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_26";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_19";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_23";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_16";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_24";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_17";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_29";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_27";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_28";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "meter_652_a";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_c_h_10";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_11";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_14";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_15";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_12";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_13";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_40";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_36";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_29";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_37";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_34";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_27";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_35";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_28";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_38";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_a_h_39";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_21";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_22";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_20";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_25";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_26";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_23";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_c_h_24";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_31";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_34";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_30";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_33";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_33";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_36";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_32";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_35";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_19";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_35";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_30";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_18";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_34";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_17";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_37";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_32";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_16";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_36";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_31";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_38";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "n6321";
  phases ABCN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_b_h_37";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_39";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_40";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_26";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_28";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_25";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_27";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_24";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_23";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_29";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_22";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_21";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_20";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_20";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_23";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_22";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_22";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_25";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_21";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_24";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_24";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_23";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_26";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_21";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_25";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_20";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_27";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_26";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_29";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_28";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_36";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_35";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_34";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_33";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_32";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_31";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_30";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_15";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_17";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_14";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_16";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_13";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_19";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_12";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_18";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_11";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_10";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_39";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_38";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_a_h_37";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_12";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_680_a_4";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_b_h_11";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_680_a_3";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_b_h_14";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_680_a_2";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_b_h_13";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_680_a_1";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_b_h_10";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_680_a_5";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_633_b_5";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_b_h_19";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_633_b_4";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_b_h_16";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_633_b_1";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_b_h_15";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_18";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_633_b_3";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_b_h_17";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_633_b_2";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_692_a";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_692_c";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_692_b";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_node_680_b_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_b_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_b_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_b_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_680_b_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_40";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_39";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_b_h_38";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_40";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_39";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_b_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_b_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_35";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_b_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_36";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_37";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_b_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_38";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_645_b_2";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_675_b_1";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_b_5";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_b_4";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_b_3";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_b_3";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_b_2";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_b_2";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_b_5";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_632_b_1";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_675_b_4";
  phases BN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_680_c_2";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_680_c_1";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_680_c_5";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_680_c_4";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_680_c_3";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_675_c_h_20";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_24";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_23";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_22";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_21";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_10";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_20";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_13";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_14";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_11";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_39";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_12";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_16";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_17";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_14";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_15";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_20";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_12";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_21";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_13";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_22";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_10";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_23";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_11";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_24";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_40";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_17";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_25";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_16";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_26";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_15";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_27";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_14";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_28";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_29";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_18";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_19";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_19";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_18";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_10";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_11";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_12";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_13";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_12";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_11";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_10";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_28";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_29";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_37";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_38";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_35";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_36";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_33";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_10";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_34";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_11";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_31";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_12";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_32";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_13";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_14";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_30";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_15";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_16";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_17";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_18";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_19";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_20";
  phases AS;
  nominal_voltage 69.28;
}
object substation {
  name "sourcebus";
  bustype SWING;
  phases ABCN;
  nominal_voltage 66395.28;
  base_power 12MVA;
  power_convergence_value 100VA;
  positive_sequence_voltage ${VSOURCE};
}
object triplex_node {
  name "trip_load_632_a_h_21";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_22";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_40";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_23";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_38";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_39";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_31";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_34";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_32";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_35";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_36";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_30";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_40";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_37";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_35";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_19";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_30";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_36";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_31";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_33";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_17";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_32";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_34";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_18";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_33";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_28";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_26";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_38";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_29";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_27";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_39";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_40";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_26";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_24";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_36";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_27";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_25";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_37";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_40";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_22";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_34";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_23";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_35";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_20";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_32";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_21";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_33";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_17";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_39";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_18";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_38";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_19";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_6";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_37";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_36";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_13";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_8";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_14";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_7";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_15";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_16";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_c_h_9";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_31";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_31";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_32";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_30";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_33";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_34";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_35";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_27";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_34";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_28";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_33";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_29";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_30";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_32";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_20";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_30";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_23";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_21";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_31";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_24";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_25";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_26";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_24";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_25";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_20";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_22";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_21";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_23";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_22";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_17";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_15";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_27";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_18";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_16";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_28";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_15";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_13";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_25";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_30";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_16";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_14";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_26";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_31";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_11";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_23";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_32";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_12";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_24";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_33";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_19";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_21";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_34";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_645_c_h_10";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_22";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_35";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_28";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_28";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_36";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_29";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_27";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_37";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_26";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_38";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_25";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_39";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_24";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_25";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_26";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_671_c_h_29";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_a_h_27";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_c_h_29";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_16";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_17";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_18";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_19";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_12";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_633_c_4";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_692_b_h_13";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_633_c_3";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_692_b_h_14";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_692_b_h_15";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_633_c_5";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_692_b_h_10";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_633_c_2";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_692_b_h_11";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_633_c_1";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_node_675_a_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_a_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_a_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_a_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_a_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_3";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_652_a_1";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_633_b_h_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_1";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_652_a_3";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_652_a_2";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_633_b_h_7";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_652_a_5";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_633_b_h_6";
  phases BS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_652_a_4";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_633_b_h_40";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_9";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_8";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_39";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_37";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_633_b_h_38";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_6";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_8";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_7";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_a_h_9";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_11";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_12";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_10";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_19";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_17";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_18";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_15";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_16";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_13";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_14";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_a_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_a_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_a_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_c_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_a_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_692_a_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_22";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_23";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_20";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_c_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_21";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_c_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_c_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_c_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_c_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_c_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_c_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_632_c_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_675_c_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_28";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_29";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_a_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_26";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_27";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_24";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_25";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_a_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_a_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_a_4";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_a_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_8";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_7";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_9";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_33";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_34";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_31";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_6";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_32";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_30";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_39";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_37";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_38";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_35";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_36";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_675_b_h_40";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_5";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_6";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_7";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_8";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_9";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_692_c_2";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_692_c_3";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_692_c_4";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_692_c_5";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_680_a_h_1";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_2";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_3";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_a_h_4";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_692_c_1";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_632_c_h_7";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_6";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_9";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_8";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_632_c_h_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_10";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_10";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_11";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "meter_633_c";
  phases CN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_633_a";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "meter_633_b";
  phases BN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_node_633_c_4";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_c_5";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_c_1";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_c_2";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_node_633_c_3";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_27";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_21";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_26";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_22";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_29";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_28";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_20";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_23";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_22";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_25";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_24";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_2";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_3";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_1";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_8";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_9";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_6";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_7";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_4";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_680_b_h_5";
  phases BS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_30";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_18";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_19";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_32";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_16";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_31";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_17";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_14";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_15";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_12";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_13";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_16";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_32";
  phases CS;
  nominal_voltage 69.28;
}
object node {
  name "meter_611_c";
  phases CN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_652_a_h_15";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_33";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_18";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_30";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_17";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_31";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_12";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_11";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_14";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_13";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_19";
  phases AS;
  nominal_voltage 69.28;
}
object node {
  name "xfmr_meter_692_a_4";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_692_a_5";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_692_a_1";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_692_a_2";
  phases AN;
  nominal_voltage 1385.64;
}
object node {
  name "xfmr_meter_692_a_3";
  phases AN;
  nominal_voltage 1385.64;
}
object triplex_node {
  name "trip_load_684_c_h_29";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_21";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_27";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_652_a_h_20";
  phases AS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_28";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_25";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_26";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_23";
  phases CS;
  nominal_voltage 69.28;
}
object triplex_node {
  name "trip_load_684_c_h_24";
  phases CS;
  nominal_voltage 69.28;
}
