Clear

new Circuit.psu_13_node_feeder_7
~ basekv=115 pu=1.00 phases=3 bus1=SourceBus
~ Angle=30
~ MVAsc3=20000 MVASC1=21000

set earthmodel=carson // gridLAB-D compatibility

New XfmrCode.SubXfmr Phases=3 Windings=2  XHL=(8 1000 /)
~ wdg=1 conn=delta kv=115  kva=1000000  %r=(.5 1000 /)
~ wdg=2 conn=wye   kv=4.16 kva=1000000  %r=(.5 1000 /)

New Transformer.Sub  XfmrCode=SubXfmr Buses=[SourceBus N650]

New Transformer.trans_N650-N630 phases=3 windings=2 conns=(wye, wye)
~ wdg=1 bus=N650 kV=4.16
~ wdg=2 bus=N630 kV=2.4
New RegControl.N650-N630 transformer=trans_N650-N630 winding=2 vreg=120 band=2 ptratio=20 ctprim=700 R=3 X=7.5


New Transformer.T633-634 phases=3 windings=2
~ wdg=1 conn=wye Kv=2.4 kva=10000.0 %R=0.0055 bus=N633
~ wdg=2 conn=wye Kv=0.48 kva=1000.0 %R=0.0055 bus=N634 XHL=0.02

New Transformer.xfmr_652_A_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_A_1.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_652_A_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_652_A_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_652_A_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_A_2.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_652_A_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_652_A_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_652_A_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_A_3.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_652_A_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_652_A_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_652_A_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_A_4.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_652_A_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_652_A_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_652_A_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_652_A_5.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_652_A_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_652_A_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_C_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_C_1.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_611_C_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_611_C_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_C_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_C_2.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_611_C_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_611_C_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_C_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_C_3.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_611_C_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_611_C_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_C_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_C_4.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_611_C_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_611_C_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_611_C_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_611_C_5.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_611_C_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_611_C_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_C_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_C_1.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_C_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_C_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_C_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_C_2.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_C_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_C_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_C_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_C_3.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_C_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_C_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_C_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_C_4.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_C_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_C_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_C_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_C_5.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_C_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_C_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_A_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_A_1.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_A_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_A_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_A_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_A_2.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_A_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_A_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_A_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_A_3.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_A_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_A_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_A_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_A_4.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_A_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_A_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_684_A_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_684_A_5.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_684_A_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_684_A_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_B_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_B_1.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_B_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_B_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_B_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_B_2.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_B_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_B_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_B_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_B_3.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_B_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_B_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_B_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_B_4.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_B_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_B_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_B_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_B_5.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_B_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_B_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_C_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_C_1.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_C_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_C_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_C_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_C_2.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_C_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_C_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_C_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_C_3.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_C_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_C_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_C_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_C_4.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_C_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_C_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_645_C_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_645_C_5.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_645_C_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_645_C_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_A_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_A_1.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_A_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_A_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_A_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_A_2.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_A_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_A_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_A_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_A_3.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_A_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_A_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_A_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_A_4.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_A_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_A_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_A_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_A_5.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_A_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_A_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_B_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_B_1.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_B_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_B_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_B_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_B_2.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_B_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_B_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_B_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_B_3.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_B_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_B_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_B_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_B_4.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_B_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_B_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_B_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_B_5.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_B_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_B_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_C_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_C_1.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_C_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_C_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_C_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_C_2.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_C_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_C_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_C_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_C_3.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_C_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_C_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_C_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_C_4.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_C_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_C_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_633_C_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_633_C_5.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_633_C_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_633_C_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_A_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_A_1.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_A_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_A_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_A_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_A_2.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_A_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_A_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_A_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_A_3.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_A_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_A_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_A_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_A_4.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_A_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_A_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_A_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_A_5.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_A_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_A_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_B_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_B_1.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_B_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_B_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_B_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_B_2.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_B_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_B_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_B_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_B_3.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_B_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_B_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_B_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_B_4.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_B_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_B_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_B_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_B_5.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_B_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_B_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_C_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_C_1.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_C_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_C_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_C_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_C_2.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_C_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_C_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_C_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_C_3.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_C_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_C_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_C_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_C_4.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_C_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_C_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_632_C_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_632_C_5.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_632_C_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_632_C_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_A_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_A_1.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_A_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_A_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_A_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_A_2.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_A_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_A_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_A_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_A_3.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_A_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_A_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_A_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_A_4.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_A_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_A_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_A_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_A_5.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_A_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_A_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_B_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_B_1.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_B_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_B_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_B_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_B_2.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_B_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_B_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_B_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_B_3.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_B_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_B_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_B_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_B_4.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_B_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_B_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_B_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_B_5.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_B_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_B_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_C_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_C_1.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_C_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_C_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_C_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_C_2.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_C_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_C_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_C_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_C_3.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_C_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_C_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_C_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_C_4.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_C_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_C_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_692_C_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_692_C_5.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_692_C_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_692_C_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_A_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_A_1.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_A_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_A_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_A_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_A_2.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_A_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_A_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_A_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_A_3.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_A_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_A_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_A_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_A_4.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_A_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_A_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_A_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_A_5.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_A_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_A_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_B_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_B_1.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_B_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_B_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_B_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_B_2.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_B_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_B_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_B_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_B_3.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_B_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_B_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_B_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_B_4.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_B_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_B_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_B_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_B_5.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_B_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_B_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_C_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_C_1.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_C_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_C_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_C_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_C_2.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_C_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_C_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_C_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_C_3.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_C_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_C_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_C_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_C_4.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_C_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_C_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_675_C_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_675_C_5.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_675_C_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_675_C_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_A_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_A_1.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_A_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_A_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_A_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_A_2.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_A_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_A_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_A_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_A_3.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_A_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_A_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_A_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_A_4.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_A_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_A_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_A_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_A_5.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_A_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_A_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_B_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_B_1.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_B_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_B_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_B_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_B_2.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_B_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_B_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_B_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_B_3.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_B_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_B_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_B_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_B_4.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_B_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_B_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_B_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_B_5.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_B_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_B_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_C_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_C_1.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_C_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_C_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_C_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_C_2.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_C_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_C_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_C_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_C_3.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_C_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_C_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_C_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_C_4.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_C_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_C_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_671_C_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_671_C_5.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_671_C_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_671_C_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_A_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_A_1.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_A_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_A_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_A_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_A_2.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_A_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_A_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_A_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_A_3.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_A_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_A_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_A_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_A_4.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_A_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_A_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_A_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_A_5.1 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_A_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_A_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_B_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_B_1.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_B_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_B_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_B_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_B_2.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_B_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_B_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_B_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_B_3.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_B_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_B_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_B_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_B_4.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_B_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_B_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_B_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_B_5.2 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_B_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_B_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_C_1 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_C_1.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_C_1.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_C_1.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_C_2 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_C_2.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_C_2.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_C_2.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_C_3 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_C_3.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_C_3.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_C_3.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_C_4 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_C_4.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_C_4.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_C_4.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.xfmr_680_C_5 phases=1 windings=3
~ wdg=1 bus=xfmr_meter_680_C_5.3 Kv=2.4 kva=10000.0 %r=0.003
~ wdg=2 bus=trip_node_680_C_5.1.0 Kv=0.12 kva=1000.0 %r=0.006
~ wdg=3 bus=trip_node_680_C_5.0.2 Kv=0.12 kva=1000.0 %r=0.006 Xhl=2.04  Xht=2.04  Xlt=1.36


New Linecode.2P_OH_Code0 units=km nphases=2
~ rmatrix = [0.086666667 | 0.02907197  0.087405303]
~ xmatrix = [0.204166667 | 0.072897727  0.201723485]
~ cmatrix = [2.569829596 | -0.52995137  2.597460011]

New Linecode.3P_OH_Code1 units=km nphases=3
~ rmatrix = [0.086666667 | 0.029545455 0.088371212 | 0.02907197 0.029924242 0.087405303]
~ xmatrix = [0.204166667 | 0.095018939 0.198522727 | 0.072897727 0.080227273 0.201723485]
~ cmatrix = [2.851710072 | -0.920293787  3.004631862 | -0.350755566  -0.585011253 2.71134756]


New Linecode.2P_OH_Code2 units=km nphases=2
~ rmatrix = [0.086666667 | 0.02907197  0.087405303]
~ xmatrix = [0.204166667 | 0.072897727  0.201723485]
~ cmatrix = [2.569829596 | -0.52995137  2.597460011]

New Linecode.1P_OH_Code3 units=km nphases=1
~ rmatrix = [0.251742424]
~ xmatrix = [0.255208333]
~ cmatrix = [2.270366128]


New Linecode.1P_UG_Code4 units=km nphases=1
~ rmatrix = [0.251742424]
~ xmatrix = [0.255208333]
~ cmatrix = [2.270366128]

New Linecode.3P_UG_Code5 units=km nphases=3
~ rmatrix = [0.086666667 | 0.029545455 0.088371212 | 0.02907197 0.029924242 0.087405303]
~ xmatrix = [0.204166667 | 0.095018939 0.198522727 | 0.072897727 0.080227273 0.201723485]
~ cmatrix = [2.851710072 | -0.920293787  3.004631862 | -0.350755566  -0.585011253 2.71134756]

New Linecode.3P_OH_Code6 units=km nphases=3
~ rmatrix = [0.086666667 | 0.029545455 0.088371212 | 0.02907197 0.029924242 0.087405303]
~ xmatrix = [0.204166667 | 0.095018939 0.198522727 | 0.072897727 0.080227273 0.201723485]
~ cmatrix = [2.851710072 | -0.920293787  3.004631862 | -0.350755566  -0.585011253 2.71134756]

New Linecode.3P_Code7 units=km nphases=3
~ rmatrix = [0.086666667 | 0.029545455 0.088371212 | 0.02907197 0.029924242 0.087405303]
~ xmatrix = [0.204166667 | 0.095018939 0.198522727 | 0.072897727 0.080227273 0.201723485]
~ cmatrix = [2.851710072 | -0.920293787  3.004631862 | -0.350755566  -0.585011253 2.71134756]

New Linecode.1P_OH_Code8 units=km nphases=1
~ rmatrix = [0.251742424]
~ xmatrix = [0.255208333]
~ cmatrix = [2.270366128]

New Linecode.1P_OH_Code9 units=km nphases=1
~ rmatrix = [0.251742424]
~ xmatrix = [0.255208333]
~ cmatrix = [2.270366128]

New Linecode.2P_Code10 units=km nphases=2
~ rmatrix = [0.086666667 | 0.02907197  0.087405303]
~ xmatrix = [0.204166667 | 0.072897727  0.201723485]
~ cmatrix = [2.569829596 | -0.52995137  2.597460011]


New Line.OL632-645 Units=km Length=0.1524
~ bus1=N632.2.3
~ bus2=N645.2.3 switch=n  phases=2 Linecode=2P_OH_Code0

New Line.OL645-646 Units=km Length=0.09144
~ bus1=N645.2.3
~ bus2=N646.2.3 switch=n  phases=2 Linecode=2P_OH_Code0

New Line.OL630-632 Units=km Length=0.6096
~ bus1=N630.1.2.3
~ bus2=N632.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code1

New Line.OL632-6321 Units=km Length=0.1524
~ bus1=N632.1.2.3
~ bus2=N6321.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code1

New Line.OL6321-671 Units=km Length=0.457
~ bus1=N6321.1.2.3
~ bus2=N671.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code1

New Line.OL671-680 Units=km Length=0.3048
~ bus1=N671.1.2.3
~ bus2=N680.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code1

New Line.OL671-684 Units=km Length=0.09144
~ bus1=N671.1.3
~ bus2=N684.1.3 switch=n  phases=2 Linecode=2P_OH_Code2

New Line.OL684-611 Units=km Length=0.09144
~ bus1=N684.3
~ bus2=N611.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.UL684-652 Units=km Length=0.24384
~ bus1=N684.1
~ bus2=N652.1 switch=n  phases=1 Linecode=1P_UG_Code4

New Line.UL692-675 Units=km Length=0.1524
~ bus1=N692.1.2.3
~ bus2=N675.1.2.3 switch=n  phases=3 Linecode=3P_UG_Code5

New Line.UL632-633 Units=km Length=0.1524
~ bus1=N632.1.2.3
~ bus2=N633.1.2.3 switch=n  phases=3 Linecode=3P_OH_Code6

New Line.S671-692 Units=km Length=0.001
~ bus1=N671.1.2.3
~ bus2=N692.1.2.3 switch=y phases=3 Linecode=3P_Code7

New Line.OL_652_A Units=km Length=0.03048
~ bus1=N652.1
~ bus2=meter_652_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_611_C Units=km Length=0.03048
~ bus1=N611.3
~ bus2=meter_611_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_684_A Units=km Length=0.03048
~ bus1=N684.1
~ bus2=meter_684_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_684_C Units=km Length=0.03048
~ bus1=N684.3
~ bus2=meter_684_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_645_B Units=km Length=0.03048
~ bus1=N645.2
~ bus2=meter_645_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_645_C Units=km Length=0.03048
~ bus1=N645.3
~ bus2=meter_645_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_633_A Units=km Length=0.03048
~ bus1=N633.1
~ bus2=meter_633_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_633_B Units=km Length=0.03048
~ bus1=N633.2
~ bus2=meter_633_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_633_C Units=km Length=0.03048
~ bus1=N633.3
~ bus2=meter_633_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_632_A Units=km Length=0.03048
~ bus1=N632.1
~ bus2=meter_632_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_632_B Units=km Length=0.03048
~ bus1=N632.2
~ bus2=meter_632_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_632_C Units=km Length=0.03048
~ bus1=N632.3
~ bus2=meter_632_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_692_A Units=km Length=0.03048
~ bus1=N692.1
~ bus2=meter_692_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_692_B Units=km Length=0.03048
~ bus1=N692.2
~ bus2=meter_692_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_692_C Units=km Length=0.03048
~ bus1=N692.3
~ bus2=meter_692_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_675_A Units=km Length=0.03048
~ bus1=N675.1
~ bus2=meter_675_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_675_B Units=km Length=0.03048
~ bus1=N675.2
~ bus2=meter_675_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_675_C Units=km Length=0.03048
~ bus1=N675.3
~ bus2=meter_675_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_671_A Units=km Length=0.03048
~ bus1=N671.1
~ bus2=meter_671_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_671_B Units=km Length=0.03048
~ bus1=N671.2
~ bus2=meter_671_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_671_C Units=km Length=0.03048
~ bus1=N671.3
~ bus2=meter_671_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_680_A Units=km Length=0.03048
~ bus1=N680.1
~ bus2=meter_680_A.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.OL_680_B Units=km Length=0.03048
~ bus1=N680.2
~ bus2=meter_680_B.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.OL_680_C Units=km Length=0.03048
~ bus1=N680.3
~ bus2=meter_680_C.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.OL_652_A_xfmr_652_A_1 Units=km Length=0.03048
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_A_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_A_h_1 Units=km Length=0.03048
~ bus1=trip_node_652_A_1.1.2
~ bus2=trip_load_652_A_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_2 Units=km Length=0.03048
~ bus1=trip_node_652_A_1.1.2
~ bus2=trip_load_652_A_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_3 Units=km Length=0.03048
~ bus1=trip_node_652_A_1.1.2
~ bus2=trip_load_652_A_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_4 Units=km Length=0.03048
~ bus1=trip_node_652_A_1.1.2
~ bus2=trip_load_652_A_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_5 Units=km Length=0.03048
~ bus1=trip_node_652_A_1.1.2
~ bus2=trip_load_652_A_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_6 Units=km Length=0.03048
~ bus1=trip_node_652_A_1.1.2
~ bus2=trip_load_652_A_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_7 Units=km Length=0.03048
~ bus1=trip_node_652_A_1.1.2
~ bus2=trip_load_652_A_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_8 Units=km Length=0.03048
~ bus1=trip_node_652_A_1.1.2
~ bus2=trip_load_652_A_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_652_A_xfmr_652_A_2 Units=km Length=0.03048
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_A_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_A_h_9 Units=km Length=0.03048
~ bus1=trip_node_652_A_2.1.2
~ bus2=trip_load_652_A_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_10 Units=km Length=0.03048
~ bus1=trip_node_652_A_2.1.2
~ bus2=trip_load_652_A_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_11 Units=km Length=0.03048
~ bus1=trip_node_652_A_2.1.2
~ bus2=trip_load_652_A_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_12 Units=km Length=0.03048
~ bus1=trip_node_652_A_2.1.2
~ bus2=trip_load_652_A_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_13 Units=km Length=0.03048
~ bus1=trip_node_652_A_2.1.2
~ bus2=trip_load_652_A_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_14 Units=km Length=0.03048
~ bus1=trip_node_652_A_2.1.2
~ bus2=trip_load_652_A_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_15 Units=km Length=0.03048
~ bus1=trip_node_652_A_2.1.2
~ bus2=trip_load_652_A_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_16 Units=km Length=0.03048
~ bus1=trip_node_652_A_2.1.2
~ bus2=trip_load_652_A_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_652_A_xfmr_652_A_3 Units=km Length=0.03048
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_A_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_A_h_17 Units=km Length=0.03048
~ bus1=trip_node_652_A_3.1.2
~ bus2=trip_load_652_A_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_18 Units=km Length=0.03048
~ bus1=trip_node_652_A_3.1.2
~ bus2=trip_load_652_A_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_19 Units=km Length=0.03048
~ bus1=trip_node_652_A_3.1.2
~ bus2=trip_load_652_A_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_20 Units=km Length=0.03048
~ bus1=trip_node_652_A_3.1.2
~ bus2=trip_load_652_A_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_21 Units=km Length=0.03048
~ bus1=trip_node_652_A_3.1.2
~ bus2=trip_load_652_A_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_22 Units=km Length=0.03048
~ bus1=trip_node_652_A_3.1.2
~ bus2=trip_load_652_A_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_23 Units=km Length=0.03048
~ bus1=trip_node_652_A_3.1.2
~ bus2=trip_load_652_A_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_24 Units=km Length=0.03048
~ bus1=trip_node_652_A_3.1.2
~ bus2=trip_load_652_A_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_652_A_xfmr_652_A_4 Units=km Length=0.03048
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_A_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_A_h_25 Units=km Length=0.03048
~ bus1=trip_node_652_A_4.1.2
~ bus2=trip_load_652_A_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_26 Units=km Length=0.03048
~ bus1=trip_node_652_A_4.1.2
~ bus2=trip_load_652_A_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_27 Units=km Length=0.03048
~ bus1=trip_node_652_A_4.1.2
~ bus2=trip_load_652_A_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_28 Units=km Length=0.03048
~ bus1=trip_node_652_A_4.1.2
~ bus2=trip_load_652_A_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_29 Units=km Length=0.03048
~ bus1=trip_node_652_A_4.1.2
~ bus2=trip_load_652_A_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_30 Units=km Length=0.03048
~ bus1=trip_node_652_A_4.1.2
~ bus2=trip_load_652_A_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_31 Units=km Length=0.03048
~ bus1=trip_node_652_A_4.1.2
~ bus2=trip_load_652_A_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_32 Units=km Length=0.03048
~ bus1=trip_node_652_A_4.1.2
~ bus2=trip_load_652_A_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_652_A_xfmr_652_A_5 Units=km Length=0.03048
~ bus1=meter_652_A.1
~ bus2=xfmr_meter_652_A_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_652_A_h_33 Units=km Length=0.03048
~ bus1=trip_node_652_A_5.1.2
~ bus2=trip_load_652_A_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_34 Units=km Length=0.03048
~ bus1=trip_node_652_A_5.1.2
~ bus2=trip_load_652_A_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_35 Units=km Length=0.03048
~ bus1=trip_node_652_A_5.1.2
~ bus2=trip_load_652_A_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_36 Units=km Length=0.03048
~ bus1=trip_node_652_A_5.1.2
~ bus2=trip_load_652_A_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_37 Units=km Length=0.03048
~ bus1=trip_node_652_A_5.1.2
~ bus2=trip_load_652_A_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_38 Units=km Length=0.03048
~ bus1=trip_node_652_A_5.1.2
~ bus2=trip_load_652_A_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_39 Units=km Length=0.03048
~ bus1=trip_node_652_A_5.1.2
~ bus2=trip_load_652_A_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_652_A_h_40 Units=km Length=0.03048
~ bus1=trip_node_652_A_5.1.2
~ bus2=trip_load_652_A_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_C_xfmr_611_C_1 Units=km Length=0.03048
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_C_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_C_h_1 Units=km Length=0.03048
~ bus1=trip_node_611_C_1.1.2
~ bus2=trip_load_611_C_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_2 Units=km Length=0.03048
~ bus1=trip_node_611_C_1.1.2
~ bus2=trip_load_611_C_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_3 Units=km Length=0.03048
~ bus1=trip_node_611_C_1.1.2
~ bus2=trip_load_611_C_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_4 Units=km Length=0.03048
~ bus1=trip_node_611_C_1.1.2
~ bus2=trip_load_611_C_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_5 Units=km Length=0.03048
~ bus1=trip_node_611_C_1.1.2
~ bus2=trip_load_611_C_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_6 Units=km Length=0.03048
~ bus1=trip_node_611_C_1.1.2
~ bus2=trip_load_611_C_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_7 Units=km Length=0.03048
~ bus1=trip_node_611_C_1.1.2
~ bus2=trip_load_611_C_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_8 Units=km Length=0.03048
~ bus1=trip_node_611_C_1.1.2
~ bus2=trip_load_611_C_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_C_xfmr_611_C_2 Units=km Length=0.03048
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_C_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_C_h_9 Units=km Length=0.03048
~ bus1=trip_node_611_C_2.1.2
~ bus2=trip_load_611_C_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_10 Units=km Length=0.03048
~ bus1=trip_node_611_C_2.1.2
~ bus2=trip_load_611_C_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_11 Units=km Length=0.03048
~ bus1=trip_node_611_C_2.1.2
~ bus2=trip_load_611_C_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_12 Units=km Length=0.03048
~ bus1=trip_node_611_C_2.1.2
~ bus2=trip_load_611_C_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_13 Units=km Length=0.03048
~ bus1=trip_node_611_C_2.1.2
~ bus2=trip_load_611_C_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_14 Units=km Length=0.03048
~ bus1=trip_node_611_C_2.1.2
~ bus2=trip_load_611_C_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_15 Units=km Length=0.03048
~ bus1=trip_node_611_C_2.1.2
~ bus2=trip_load_611_C_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_16 Units=km Length=0.03048
~ bus1=trip_node_611_C_2.1.2
~ bus2=trip_load_611_C_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_C_xfmr_611_C_3 Units=km Length=0.03048
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_C_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_C_h_17 Units=km Length=0.03048
~ bus1=trip_node_611_C_3.1.2
~ bus2=trip_load_611_C_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_18 Units=km Length=0.03048
~ bus1=trip_node_611_C_3.1.2
~ bus2=trip_load_611_C_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_19 Units=km Length=0.03048
~ bus1=trip_node_611_C_3.1.2
~ bus2=trip_load_611_C_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_20 Units=km Length=0.03048
~ bus1=trip_node_611_C_3.1.2
~ bus2=trip_load_611_C_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_21 Units=km Length=0.03048
~ bus1=trip_node_611_C_3.1.2
~ bus2=trip_load_611_C_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_22 Units=km Length=0.03048
~ bus1=trip_node_611_C_3.1.2
~ bus2=trip_load_611_C_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_23 Units=km Length=0.03048
~ bus1=trip_node_611_C_3.1.2
~ bus2=trip_load_611_C_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_24 Units=km Length=0.03048
~ bus1=trip_node_611_C_3.1.2
~ bus2=trip_load_611_C_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_C_xfmr_611_C_4 Units=km Length=0.03048
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_C_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_C_h_25 Units=km Length=0.03048
~ bus1=trip_node_611_C_4.1.2
~ bus2=trip_load_611_C_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_26 Units=km Length=0.03048
~ bus1=trip_node_611_C_4.1.2
~ bus2=trip_load_611_C_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_27 Units=km Length=0.03048
~ bus1=trip_node_611_C_4.1.2
~ bus2=trip_load_611_C_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_28 Units=km Length=0.03048
~ bus1=trip_node_611_C_4.1.2
~ bus2=trip_load_611_C_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_29 Units=km Length=0.03048
~ bus1=trip_node_611_C_4.1.2
~ bus2=trip_load_611_C_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_30 Units=km Length=0.03048
~ bus1=trip_node_611_C_4.1.2
~ bus2=trip_load_611_C_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_31 Units=km Length=0.03048
~ bus1=trip_node_611_C_4.1.2
~ bus2=trip_load_611_C_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_32 Units=km Length=0.03048
~ bus1=trip_node_611_C_4.1.2
~ bus2=trip_load_611_C_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_611_C_xfmr_611_C_5 Units=km Length=0.03048
~ bus1=meter_611_C.3
~ bus2=xfmr_meter_611_C_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_611_C_h_33 Units=km Length=0.03048
~ bus1=trip_node_611_C_5.1.2
~ bus2=trip_load_611_C_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_34 Units=km Length=0.03048
~ bus1=trip_node_611_C_5.1.2
~ bus2=trip_load_611_C_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_35 Units=km Length=0.03048
~ bus1=trip_node_611_C_5.1.2
~ bus2=trip_load_611_C_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_36 Units=km Length=0.03048
~ bus1=trip_node_611_C_5.1.2
~ bus2=trip_load_611_C_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_37 Units=km Length=0.03048
~ bus1=trip_node_611_C_5.1.2
~ bus2=trip_load_611_C_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_38 Units=km Length=0.03048
~ bus1=trip_node_611_C_5.1.2
~ bus2=trip_load_611_C_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_39 Units=km Length=0.03048
~ bus1=trip_node_611_C_5.1.2
~ bus2=trip_load_611_C_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_611_C_h_40 Units=km Length=0.03048
~ bus1=trip_node_611_C_5.1.2
~ bus2=trip_load_611_C_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_C_xfmr_684_C_1 Units=km Length=0.03048
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_C_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_C_h_1 Units=km Length=0.03048
~ bus1=trip_node_684_C_1.1.2
~ bus2=trip_load_684_C_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_2 Units=km Length=0.03048
~ bus1=trip_node_684_C_1.1.2
~ bus2=trip_load_684_C_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_3 Units=km Length=0.03048
~ bus1=trip_node_684_C_1.1.2
~ bus2=trip_load_684_C_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_4 Units=km Length=0.03048
~ bus1=trip_node_684_C_1.1.2
~ bus2=trip_load_684_C_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_5 Units=km Length=0.03048
~ bus1=trip_node_684_C_1.1.2
~ bus2=trip_load_684_C_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_6 Units=km Length=0.03048
~ bus1=trip_node_684_C_1.1.2
~ bus2=trip_load_684_C_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_7 Units=km Length=0.03048
~ bus1=trip_node_684_C_1.1.2
~ bus2=trip_load_684_C_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_8 Units=km Length=0.03048
~ bus1=trip_node_684_C_1.1.2
~ bus2=trip_load_684_C_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_C_xfmr_684_C_2 Units=km Length=0.03048
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_C_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_C_h_9 Units=km Length=0.03048
~ bus1=trip_node_684_C_2.1.2
~ bus2=trip_load_684_C_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_10 Units=km Length=0.03048
~ bus1=trip_node_684_C_2.1.2
~ bus2=trip_load_684_C_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_11 Units=km Length=0.03048
~ bus1=trip_node_684_C_2.1.2
~ bus2=trip_load_684_C_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_12 Units=km Length=0.03048
~ bus1=trip_node_684_C_2.1.2
~ bus2=trip_load_684_C_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_13 Units=km Length=0.03048
~ bus1=trip_node_684_C_2.1.2
~ bus2=trip_load_684_C_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_14 Units=km Length=0.03048
~ bus1=trip_node_684_C_2.1.2
~ bus2=trip_load_684_C_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_15 Units=km Length=0.03048
~ bus1=trip_node_684_C_2.1.2
~ bus2=trip_load_684_C_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_16 Units=km Length=0.03048
~ bus1=trip_node_684_C_2.1.2
~ bus2=trip_load_684_C_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_C_xfmr_684_C_3 Units=km Length=0.03048
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_C_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_C_h_17 Units=km Length=0.03048
~ bus1=trip_node_684_C_3.1.2
~ bus2=trip_load_684_C_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_18 Units=km Length=0.03048
~ bus1=trip_node_684_C_3.1.2
~ bus2=trip_load_684_C_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_19 Units=km Length=0.03048
~ bus1=trip_node_684_C_3.1.2
~ bus2=trip_load_684_C_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_20 Units=km Length=0.03048
~ bus1=trip_node_684_C_3.1.2
~ bus2=trip_load_684_C_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_21 Units=km Length=0.03048
~ bus1=trip_node_684_C_3.1.2
~ bus2=trip_load_684_C_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_22 Units=km Length=0.03048
~ bus1=trip_node_684_C_3.1.2
~ bus2=trip_load_684_C_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_23 Units=km Length=0.03048
~ bus1=trip_node_684_C_3.1.2
~ bus2=trip_load_684_C_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_24 Units=km Length=0.03048
~ bus1=trip_node_684_C_3.1.2
~ bus2=trip_load_684_C_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_C_xfmr_684_C_4 Units=km Length=0.03048
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_C_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_C_h_25 Units=km Length=0.03048
~ bus1=trip_node_684_C_4.1.2
~ bus2=trip_load_684_C_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_26 Units=km Length=0.03048
~ bus1=trip_node_684_C_4.1.2
~ bus2=trip_load_684_C_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_27 Units=km Length=0.03048
~ bus1=trip_node_684_C_4.1.2
~ bus2=trip_load_684_C_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_28 Units=km Length=0.03048
~ bus1=trip_node_684_C_4.1.2
~ bus2=trip_load_684_C_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_29 Units=km Length=0.03048
~ bus1=trip_node_684_C_4.1.2
~ bus2=trip_load_684_C_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_30 Units=km Length=0.03048
~ bus1=trip_node_684_C_4.1.2
~ bus2=trip_load_684_C_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_31 Units=km Length=0.03048
~ bus1=trip_node_684_C_4.1.2
~ bus2=trip_load_684_C_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_32 Units=km Length=0.03048
~ bus1=trip_node_684_C_4.1.2
~ bus2=trip_load_684_C_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_C_xfmr_684_C_5 Units=km Length=0.03048
~ bus1=meter_684_C.3
~ bus2=xfmr_meter_684_C_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_684_C_h_33 Units=km Length=0.03048
~ bus1=trip_node_684_C_5.1.2
~ bus2=trip_load_684_C_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_34 Units=km Length=0.03048
~ bus1=trip_node_684_C_5.1.2
~ bus2=trip_load_684_C_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_35 Units=km Length=0.03048
~ bus1=trip_node_684_C_5.1.2
~ bus2=trip_load_684_C_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_36 Units=km Length=0.03048
~ bus1=trip_node_684_C_5.1.2
~ bus2=trip_load_684_C_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_37 Units=km Length=0.03048
~ bus1=trip_node_684_C_5.1.2
~ bus2=trip_load_684_C_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_38 Units=km Length=0.03048
~ bus1=trip_node_684_C_5.1.2
~ bus2=trip_load_684_C_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_39 Units=km Length=0.03048
~ bus1=trip_node_684_C_5.1.2
~ bus2=trip_load_684_C_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_C_h_40 Units=km Length=0.03048
~ bus1=trip_node_684_C_5.1.2
~ bus2=trip_load_684_C_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_A_xfmr_684_A_1 Units=km Length=0.03048
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_A_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_A_h_1 Units=km Length=0.03048
~ bus1=trip_node_684_A_1.1.2
~ bus2=trip_load_684_A_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_2 Units=km Length=0.03048
~ bus1=trip_node_684_A_1.1.2
~ bus2=trip_load_684_A_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_3 Units=km Length=0.03048
~ bus1=trip_node_684_A_1.1.2
~ bus2=trip_load_684_A_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_4 Units=km Length=0.03048
~ bus1=trip_node_684_A_1.1.2
~ bus2=trip_load_684_A_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_5 Units=km Length=0.03048
~ bus1=trip_node_684_A_1.1.2
~ bus2=trip_load_684_A_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_6 Units=km Length=0.03048
~ bus1=trip_node_684_A_1.1.2
~ bus2=trip_load_684_A_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_7 Units=km Length=0.03048
~ bus1=trip_node_684_A_1.1.2
~ bus2=trip_load_684_A_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_8 Units=km Length=0.03048
~ bus1=trip_node_684_A_1.1.2
~ bus2=trip_load_684_A_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_A_xfmr_684_A_2 Units=km Length=0.03048
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_A_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_A_h_9 Units=km Length=0.03048
~ bus1=trip_node_684_A_2.1.2
~ bus2=trip_load_684_A_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_10 Units=km Length=0.03048
~ bus1=trip_node_684_A_2.1.2
~ bus2=trip_load_684_A_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_11 Units=km Length=0.03048
~ bus1=trip_node_684_A_2.1.2
~ bus2=trip_load_684_A_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_12 Units=km Length=0.03048
~ bus1=trip_node_684_A_2.1.2
~ bus2=trip_load_684_A_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_13 Units=km Length=0.03048
~ bus1=trip_node_684_A_2.1.2
~ bus2=trip_load_684_A_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_14 Units=km Length=0.03048
~ bus1=trip_node_684_A_2.1.2
~ bus2=trip_load_684_A_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_15 Units=km Length=0.03048
~ bus1=trip_node_684_A_2.1.2
~ bus2=trip_load_684_A_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_16 Units=km Length=0.03048
~ bus1=trip_node_684_A_2.1.2
~ bus2=trip_load_684_A_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_A_xfmr_684_A_3 Units=km Length=0.03048
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_A_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_A_h_17 Units=km Length=0.03048
~ bus1=trip_node_684_A_3.1.2
~ bus2=trip_load_684_A_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_18 Units=km Length=0.03048
~ bus1=trip_node_684_A_3.1.2
~ bus2=trip_load_684_A_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_19 Units=km Length=0.03048
~ bus1=trip_node_684_A_3.1.2
~ bus2=trip_load_684_A_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_20 Units=km Length=0.03048
~ bus1=trip_node_684_A_3.1.2
~ bus2=trip_load_684_A_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_21 Units=km Length=0.03048
~ bus1=trip_node_684_A_3.1.2
~ bus2=trip_load_684_A_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_22 Units=km Length=0.03048
~ bus1=trip_node_684_A_3.1.2
~ bus2=trip_load_684_A_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_23 Units=km Length=0.03048
~ bus1=trip_node_684_A_3.1.2
~ bus2=trip_load_684_A_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_24 Units=km Length=0.03048
~ bus1=trip_node_684_A_3.1.2
~ bus2=trip_load_684_A_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_A_xfmr_684_A_4 Units=km Length=0.03048
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_A_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_A_h_25 Units=km Length=0.03048
~ bus1=trip_node_684_A_4.1.2
~ bus2=trip_load_684_A_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_26 Units=km Length=0.03048
~ bus1=trip_node_684_A_4.1.2
~ bus2=trip_load_684_A_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_27 Units=km Length=0.03048
~ bus1=trip_node_684_A_4.1.2
~ bus2=trip_load_684_A_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_28 Units=km Length=0.03048
~ bus1=trip_node_684_A_4.1.2
~ bus2=trip_load_684_A_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_29 Units=km Length=0.03048
~ bus1=trip_node_684_A_4.1.2
~ bus2=trip_load_684_A_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_30 Units=km Length=0.03048
~ bus1=trip_node_684_A_4.1.2
~ bus2=trip_load_684_A_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_31 Units=km Length=0.03048
~ bus1=trip_node_684_A_4.1.2
~ bus2=trip_load_684_A_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_32 Units=km Length=0.03048
~ bus1=trip_node_684_A_4.1.2
~ bus2=trip_load_684_A_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_684_A_xfmr_684_A_5 Units=km Length=0.03048
~ bus1=meter_684_A.1
~ bus2=xfmr_meter_684_A_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_684_A_h_33 Units=km Length=0.03048
~ bus1=trip_node_684_A_5.1.2
~ bus2=trip_load_684_A_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_34 Units=km Length=0.03048
~ bus1=trip_node_684_A_5.1.2
~ bus2=trip_load_684_A_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_35 Units=km Length=0.03048
~ bus1=trip_node_684_A_5.1.2
~ bus2=trip_load_684_A_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_36 Units=km Length=0.03048
~ bus1=trip_node_684_A_5.1.2
~ bus2=trip_load_684_A_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_37 Units=km Length=0.03048
~ bus1=trip_node_684_A_5.1.2
~ bus2=trip_load_684_A_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_38 Units=km Length=0.03048
~ bus1=trip_node_684_A_5.1.2
~ bus2=trip_load_684_A_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_39 Units=km Length=0.03048
~ bus1=trip_node_684_A_5.1.2
~ bus2=trip_load_684_A_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_684_A_h_40 Units=km Length=0.03048
~ bus1=trip_node_684_A_5.1.2
~ bus2=trip_load_684_A_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_B_xfmr_645_B_1 Units=km Length=0.03048
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_B_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_B_h_1 Units=km Length=0.03048
~ bus1=trip_node_645_B_1.1.2
~ bus2=trip_load_645_B_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_2 Units=km Length=0.03048
~ bus1=trip_node_645_B_1.1.2
~ bus2=trip_load_645_B_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_3 Units=km Length=0.03048
~ bus1=trip_node_645_B_1.1.2
~ bus2=trip_load_645_B_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_4 Units=km Length=0.03048
~ bus1=trip_node_645_B_1.1.2
~ bus2=trip_load_645_B_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_5 Units=km Length=0.03048
~ bus1=trip_node_645_B_1.1.2
~ bus2=trip_load_645_B_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_6 Units=km Length=0.03048
~ bus1=trip_node_645_B_1.1.2
~ bus2=trip_load_645_B_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_7 Units=km Length=0.03048
~ bus1=trip_node_645_B_1.1.2
~ bus2=trip_load_645_B_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_8 Units=km Length=0.03048
~ bus1=trip_node_645_B_1.1.2
~ bus2=trip_load_645_B_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_B_xfmr_645_B_2 Units=km Length=0.03048
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_B_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_B_h_9 Units=km Length=0.03048
~ bus1=trip_node_645_B_2.1.2
~ bus2=trip_load_645_B_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_10 Units=km Length=0.03048
~ bus1=trip_node_645_B_2.1.2
~ bus2=trip_load_645_B_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_11 Units=km Length=0.03048
~ bus1=trip_node_645_B_2.1.2
~ bus2=trip_load_645_B_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_12 Units=km Length=0.03048
~ bus1=trip_node_645_B_2.1.2
~ bus2=trip_load_645_B_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_13 Units=km Length=0.03048
~ bus1=trip_node_645_B_2.1.2
~ bus2=trip_load_645_B_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_14 Units=km Length=0.03048
~ bus1=trip_node_645_B_2.1.2
~ bus2=trip_load_645_B_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_15 Units=km Length=0.03048
~ bus1=trip_node_645_B_2.1.2
~ bus2=trip_load_645_B_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_16 Units=km Length=0.03048
~ bus1=trip_node_645_B_2.1.2
~ bus2=trip_load_645_B_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_B_xfmr_645_B_3 Units=km Length=0.03048
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_B_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_B_h_17 Units=km Length=0.03048
~ bus1=trip_node_645_B_3.1.2
~ bus2=trip_load_645_B_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_18 Units=km Length=0.03048
~ bus1=trip_node_645_B_3.1.2
~ bus2=trip_load_645_B_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_19 Units=km Length=0.03048
~ bus1=trip_node_645_B_3.1.2
~ bus2=trip_load_645_B_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_20 Units=km Length=0.03048
~ bus1=trip_node_645_B_3.1.2
~ bus2=trip_load_645_B_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_21 Units=km Length=0.03048
~ bus1=trip_node_645_B_3.1.2
~ bus2=trip_load_645_B_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_22 Units=km Length=0.03048
~ bus1=trip_node_645_B_3.1.2
~ bus2=trip_load_645_B_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_23 Units=km Length=0.03048
~ bus1=trip_node_645_B_3.1.2
~ bus2=trip_load_645_B_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_24 Units=km Length=0.03048
~ bus1=trip_node_645_B_3.1.2
~ bus2=trip_load_645_B_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_B_xfmr_645_B_4 Units=km Length=0.03048
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_B_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_B_h_25 Units=km Length=0.03048
~ bus1=trip_node_645_B_4.1.2
~ bus2=trip_load_645_B_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_26 Units=km Length=0.03048
~ bus1=trip_node_645_B_4.1.2
~ bus2=trip_load_645_B_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_27 Units=km Length=0.03048
~ bus1=trip_node_645_B_4.1.2
~ bus2=trip_load_645_B_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_28 Units=km Length=0.03048
~ bus1=trip_node_645_B_4.1.2
~ bus2=trip_load_645_B_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_29 Units=km Length=0.03048
~ bus1=trip_node_645_B_4.1.2
~ bus2=trip_load_645_B_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_30 Units=km Length=0.03048
~ bus1=trip_node_645_B_4.1.2
~ bus2=trip_load_645_B_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_31 Units=km Length=0.03048
~ bus1=trip_node_645_B_4.1.2
~ bus2=trip_load_645_B_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_32 Units=km Length=0.03048
~ bus1=trip_node_645_B_4.1.2
~ bus2=trip_load_645_B_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_B_xfmr_645_B_5 Units=km Length=0.03048
~ bus1=meter_645_B.2
~ bus2=xfmr_meter_645_B_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_645_B_h_33 Units=km Length=0.03048
~ bus1=trip_node_645_B_5.1.2
~ bus2=trip_load_645_B_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_34 Units=km Length=0.03048
~ bus1=trip_node_645_B_5.1.2
~ bus2=trip_load_645_B_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_35 Units=km Length=0.03048
~ bus1=trip_node_645_B_5.1.2
~ bus2=trip_load_645_B_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_36 Units=km Length=0.03048
~ bus1=trip_node_645_B_5.1.2
~ bus2=trip_load_645_B_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_37 Units=km Length=0.03048
~ bus1=trip_node_645_B_5.1.2
~ bus2=trip_load_645_B_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_38 Units=km Length=0.03048
~ bus1=trip_node_645_B_5.1.2
~ bus2=trip_load_645_B_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_39 Units=km Length=0.03048
~ bus1=trip_node_645_B_5.1.2
~ bus2=trip_load_645_B_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_B_h_40 Units=km Length=0.03048
~ bus1=trip_node_645_B_5.1.2
~ bus2=trip_load_645_B_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_C_xfmr_645_C_1 Units=km Length=0.03048
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_C_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_C_h_1 Units=km Length=0.03048
~ bus1=trip_node_645_C_1.1.2
~ bus2=trip_load_645_C_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_2 Units=km Length=0.03048
~ bus1=trip_node_645_C_1.1.2
~ bus2=trip_load_645_C_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_3 Units=km Length=0.03048
~ bus1=trip_node_645_C_1.1.2
~ bus2=trip_load_645_C_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_4 Units=km Length=0.03048
~ bus1=trip_node_645_C_1.1.2
~ bus2=trip_load_645_C_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_5 Units=km Length=0.03048
~ bus1=trip_node_645_C_1.1.2
~ bus2=trip_load_645_C_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_6 Units=km Length=0.03048
~ bus1=trip_node_645_C_1.1.2
~ bus2=trip_load_645_C_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_7 Units=km Length=0.03048
~ bus1=trip_node_645_C_1.1.2
~ bus2=trip_load_645_C_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_8 Units=km Length=0.03048
~ bus1=trip_node_645_C_1.1.2
~ bus2=trip_load_645_C_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_C_xfmr_645_C_2 Units=km Length=0.03048
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_C_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_C_h_9 Units=km Length=0.03048
~ bus1=trip_node_645_C_2.1.2
~ bus2=trip_load_645_C_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_10 Units=km Length=0.03048
~ bus1=trip_node_645_C_2.1.2
~ bus2=trip_load_645_C_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_11 Units=km Length=0.03048
~ bus1=trip_node_645_C_2.1.2
~ bus2=trip_load_645_C_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_12 Units=km Length=0.03048
~ bus1=trip_node_645_C_2.1.2
~ bus2=trip_load_645_C_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_13 Units=km Length=0.03048
~ bus1=trip_node_645_C_2.1.2
~ bus2=trip_load_645_C_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_14 Units=km Length=0.03048
~ bus1=trip_node_645_C_2.1.2
~ bus2=trip_load_645_C_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_15 Units=km Length=0.03048
~ bus1=trip_node_645_C_2.1.2
~ bus2=trip_load_645_C_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_16 Units=km Length=0.03048
~ bus1=trip_node_645_C_2.1.2
~ bus2=trip_load_645_C_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_C_xfmr_645_C_3 Units=km Length=0.03048
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_C_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_C_h_17 Units=km Length=0.03048
~ bus1=trip_node_645_C_3.1.2
~ bus2=trip_load_645_C_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_18 Units=km Length=0.03048
~ bus1=trip_node_645_C_3.1.2
~ bus2=trip_load_645_C_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_19 Units=km Length=0.03048
~ bus1=trip_node_645_C_3.1.2
~ bus2=trip_load_645_C_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_20 Units=km Length=0.03048
~ bus1=trip_node_645_C_3.1.2
~ bus2=trip_load_645_C_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_21 Units=km Length=0.03048
~ bus1=trip_node_645_C_3.1.2
~ bus2=trip_load_645_C_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_22 Units=km Length=0.03048
~ bus1=trip_node_645_C_3.1.2
~ bus2=trip_load_645_C_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_23 Units=km Length=0.03048
~ bus1=trip_node_645_C_3.1.2
~ bus2=trip_load_645_C_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_24 Units=km Length=0.03048
~ bus1=trip_node_645_C_3.1.2
~ bus2=trip_load_645_C_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_C_xfmr_645_C_4 Units=km Length=0.03048
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_C_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_C_h_25 Units=km Length=0.03048
~ bus1=trip_node_645_C_4.1.2
~ bus2=trip_load_645_C_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_26 Units=km Length=0.03048
~ bus1=trip_node_645_C_4.1.2
~ bus2=trip_load_645_C_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_27 Units=km Length=0.03048
~ bus1=trip_node_645_C_4.1.2
~ bus2=trip_load_645_C_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_28 Units=km Length=0.03048
~ bus1=trip_node_645_C_4.1.2
~ bus2=trip_load_645_C_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_29 Units=km Length=0.03048
~ bus1=trip_node_645_C_4.1.2
~ bus2=trip_load_645_C_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_30 Units=km Length=0.03048
~ bus1=trip_node_645_C_4.1.2
~ bus2=trip_load_645_C_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_31 Units=km Length=0.03048
~ bus1=trip_node_645_C_4.1.2
~ bus2=trip_load_645_C_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_32 Units=km Length=0.03048
~ bus1=trip_node_645_C_4.1.2
~ bus2=trip_load_645_C_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_645_C_xfmr_645_C_5 Units=km Length=0.03048
~ bus1=meter_645_C.3
~ bus2=xfmr_meter_645_C_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_645_C_h_33 Units=km Length=0.03048
~ bus1=trip_node_645_C_5.1.2
~ bus2=trip_load_645_C_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_34 Units=km Length=0.03048
~ bus1=trip_node_645_C_5.1.2
~ bus2=trip_load_645_C_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_35 Units=km Length=0.03048
~ bus1=trip_node_645_C_5.1.2
~ bus2=trip_load_645_C_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_36 Units=km Length=0.03048
~ bus1=trip_node_645_C_5.1.2
~ bus2=trip_load_645_C_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_37 Units=km Length=0.03048
~ bus1=trip_node_645_C_5.1.2
~ bus2=trip_load_645_C_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_38 Units=km Length=0.03048
~ bus1=trip_node_645_C_5.1.2
~ bus2=trip_load_645_C_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_39 Units=km Length=0.03048
~ bus1=trip_node_645_C_5.1.2
~ bus2=trip_load_645_C_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_645_C_h_40 Units=km Length=0.03048
~ bus1=trip_node_645_C_5.1.2
~ bus2=trip_load_645_C_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_A_xfmr_633_A_1 Units=km Length=0.03048
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_A_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_A_h_1 Units=km Length=0.03048
~ bus1=trip_node_633_A_1.1.2
~ bus2=trip_load_633_A_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_2 Units=km Length=0.03048
~ bus1=trip_node_633_A_1.1.2
~ bus2=trip_load_633_A_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_3 Units=km Length=0.03048
~ bus1=trip_node_633_A_1.1.2
~ bus2=trip_load_633_A_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_4 Units=km Length=0.03048
~ bus1=trip_node_633_A_1.1.2
~ bus2=trip_load_633_A_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_5 Units=km Length=0.03048
~ bus1=trip_node_633_A_1.1.2
~ bus2=trip_load_633_A_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_6 Units=km Length=0.03048
~ bus1=trip_node_633_A_1.1.2
~ bus2=trip_load_633_A_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_7 Units=km Length=0.03048
~ bus1=trip_node_633_A_1.1.2
~ bus2=trip_load_633_A_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_8 Units=km Length=0.03048
~ bus1=trip_node_633_A_1.1.2
~ bus2=trip_load_633_A_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_A_xfmr_633_A_2 Units=km Length=0.03048
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_A_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_A_h_9 Units=km Length=0.03048
~ bus1=trip_node_633_A_2.1.2
~ bus2=trip_load_633_A_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_10 Units=km Length=0.03048
~ bus1=trip_node_633_A_2.1.2
~ bus2=trip_load_633_A_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_11 Units=km Length=0.03048
~ bus1=trip_node_633_A_2.1.2
~ bus2=trip_load_633_A_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_12 Units=km Length=0.03048
~ bus1=trip_node_633_A_2.1.2
~ bus2=trip_load_633_A_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_13 Units=km Length=0.03048
~ bus1=trip_node_633_A_2.1.2
~ bus2=trip_load_633_A_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_14 Units=km Length=0.03048
~ bus1=trip_node_633_A_2.1.2
~ bus2=trip_load_633_A_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_15 Units=km Length=0.03048
~ bus1=trip_node_633_A_2.1.2
~ bus2=trip_load_633_A_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_16 Units=km Length=0.03048
~ bus1=trip_node_633_A_2.1.2
~ bus2=trip_load_633_A_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_A_xfmr_633_A_3 Units=km Length=0.03048
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_A_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_A_h_17 Units=km Length=0.03048
~ bus1=trip_node_633_A_3.1.2
~ bus2=trip_load_633_A_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_18 Units=km Length=0.03048
~ bus1=trip_node_633_A_3.1.2
~ bus2=trip_load_633_A_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_19 Units=km Length=0.03048
~ bus1=trip_node_633_A_3.1.2
~ bus2=trip_load_633_A_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_20 Units=km Length=0.03048
~ bus1=trip_node_633_A_3.1.2
~ bus2=trip_load_633_A_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_21 Units=km Length=0.03048
~ bus1=trip_node_633_A_3.1.2
~ bus2=trip_load_633_A_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_22 Units=km Length=0.03048
~ bus1=trip_node_633_A_3.1.2
~ bus2=trip_load_633_A_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_23 Units=km Length=0.03048
~ bus1=trip_node_633_A_3.1.2
~ bus2=trip_load_633_A_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_24 Units=km Length=0.03048
~ bus1=trip_node_633_A_3.1.2
~ bus2=trip_load_633_A_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_A_xfmr_633_A_4 Units=km Length=0.03048
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_A_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_A_h_25 Units=km Length=0.03048
~ bus1=trip_node_633_A_4.1.2
~ bus2=trip_load_633_A_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_26 Units=km Length=0.03048
~ bus1=trip_node_633_A_4.1.2
~ bus2=trip_load_633_A_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_27 Units=km Length=0.03048
~ bus1=trip_node_633_A_4.1.2
~ bus2=trip_load_633_A_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_28 Units=km Length=0.03048
~ bus1=trip_node_633_A_4.1.2
~ bus2=trip_load_633_A_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_29 Units=km Length=0.03048
~ bus1=trip_node_633_A_4.1.2
~ bus2=trip_load_633_A_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_30 Units=km Length=0.03048
~ bus1=trip_node_633_A_4.1.2
~ bus2=trip_load_633_A_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_31 Units=km Length=0.03048
~ bus1=trip_node_633_A_4.1.2
~ bus2=trip_load_633_A_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_32 Units=km Length=0.03048
~ bus1=trip_node_633_A_4.1.2
~ bus2=trip_load_633_A_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_A_xfmr_633_A_5 Units=km Length=0.03048
~ bus1=meter_633_A.1
~ bus2=xfmr_meter_633_A_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_633_A_h_33 Units=km Length=0.03048
~ bus1=trip_node_633_A_5.1.2
~ bus2=trip_load_633_A_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_34 Units=km Length=0.03048
~ bus1=trip_node_633_A_5.1.2
~ bus2=trip_load_633_A_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_35 Units=km Length=0.03048
~ bus1=trip_node_633_A_5.1.2
~ bus2=trip_load_633_A_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_36 Units=km Length=0.03048
~ bus1=trip_node_633_A_5.1.2
~ bus2=trip_load_633_A_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_37 Units=km Length=0.03048
~ bus1=trip_node_633_A_5.1.2
~ bus2=trip_load_633_A_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_38 Units=km Length=0.03048
~ bus1=trip_node_633_A_5.1.2
~ bus2=trip_load_633_A_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_39 Units=km Length=0.03048
~ bus1=trip_node_633_A_5.1.2
~ bus2=trip_load_633_A_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_A_h_40 Units=km Length=0.03048
~ bus1=trip_node_633_A_5.1.2
~ bus2=trip_load_633_A_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_B_xfmr_633_B_1 Units=km Length=0.03048
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_B_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_B_h_1 Units=km Length=0.03048
~ bus1=trip_node_633_B_1.1.2
~ bus2=trip_load_633_B_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_2 Units=km Length=0.03048
~ bus1=trip_node_633_B_1.1.2
~ bus2=trip_load_633_B_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_3 Units=km Length=0.03048
~ bus1=trip_node_633_B_1.1.2
~ bus2=trip_load_633_B_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_4 Units=km Length=0.03048
~ bus1=trip_node_633_B_1.1.2
~ bus2=trip_load_633_B_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_5 Units=km Length=0.03048
~ bus1=trip_node_633_B_1.1.2
~ bus2=trip_load_633_B_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_6 Units=km Length=0.03048
~ bus1=trip_node_633_B_1.1.2
~ bus2=trip_load_633_B_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_7 Units=km Length=0.03048
~ bus1=trip_node_633_B_1.1.2
~ bus2=trip_load_633_B_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_8 Units=km Length=0.03048
~ bus1=trip_node_633_B_1.1.2
~ bus2=trip_load_633_B_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_B_xfmr_633_B_2 Units=km Length=0.03048
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_B_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_B_h_9 Units=km Length=0.03048
~ bus1=trip_node_633_B_2.1.2
~ bus2=trip_load_633_B_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_10 Units=km Length=0.03048
~ bus1=trip_node_633_B_2.1.2
~ bus2=trip_load_633_B_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_11 Units=km Length=0.03048
~ bus1=trip_node_633_B_2.1.2
~ bus2=trip_load_633_B_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_12 Units=km Length=0.03048
~ bus1=trip_node_633_B_2.1.2
~ bus2=trip_load_633_B_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_13 Units=km Length=0.03048
~ bus1=trip_node_633_B_2.1.2
~ bus2=trip_load_633_B_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_14 Units=km Length=0.03048
~ bus1=trip_node_633_B_2.1.2
~ bus2=trip_load_633_B_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_15 Units=km Length=0.03048
~ bus1=trip_node_633_B_2.1.2
~ bus2=trip_load_633_B_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_16 Units=km Length=0.03048
~ bus1=trip_node_633_B_2.1.2
~ bus2=trip_load_633_B_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_B_xfmr_633_B_3 Units=km Length=0.03048
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_B_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_B_h_17 Units=km Length=0.03048
~ bus1=trip_node_633_B_3.1.2
~ bus2=trip_load_633_B_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_18 Units=km Length=0.03048
~ bus1=trip_node_633_B_3.1.2
~ bus2=trip_load_633_B_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_19 Units=km Length=0.03048
~ bus1=trip_node_633_B_3.1.2
~ bus2=trip_load_633_B_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_20 Units=km Length=0.03048
~ bus1=trip_node_633_B_3.1.2
~ bus2=trip_load_633_B_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_21 Units=km Length=0.03048
~ bus1=trip_node_633_B_3.1.2
~ bus2=trip_load_633_B_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_22 Units=km Length=0.03048
~ bus1=trip_node_633_B_3.1.2
~ bus2=trip_load_633_B_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_23 Units=km Length=0.03048
~ bus1=trip_node_633_B_3.1.2
~ bus2=trip_load_633_B_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_24 Units=km Length=0.03048
~ bus1=trip_node_633_B_3.1.2
~ bus2=trip_load_633_B_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_B_xfmr_633_B_4 Units=km Length=0.03048
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_B_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_B_h_25 Units=km Length=0.03048
~ bus1=trip_node_633_B_4.1.2
~ bus2=trip_load_633_B_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_26 Units=km Length=0.03048
~ bus1=trip_node_633_B_4.1.2
~ bus2=trip_load_633_B_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_27 Units=km Length=0.03048
~ bus1=trip_node_633_B_4.1.2
~ bus2=trip_load_633_B_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_28 Units=km Length=0.03048
~ bus1=trip_node_633_B_4.1.2
~ bus2=trip_load_633_B_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_29 Units=km Length=0.03048
~ bus1=trip_node_633_B_4.1.2
~ bus2=trip_load_633_B_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_30 Units=km Length=0.03048
~ bus1=trip_node_633_B_4.1.2
~ bus2=trip_load_633_B_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_31 Units=km Length=0.03048
~ bus1=trip_node_633_B_4.1.2
~ bus2=trip_load_633_B_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_32 Units=km Length=0.03048
~ bus1=trip_node_633_B_4.1.2
~ bus2=trip_load_633_B_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_B_xfmr_633_B_5 Units=km Length=0.03048
~ bus1=meter_633_B.2
~ bus2=xfmr_meter_633_B_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_633_B_h_33 Units=km Length=0.03048
~ bus1=trip_node_633_B_5.1.2
~ bus2=trip_load_633_B_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_34 Units=km Length=0.03048
~ bus1=trip_node_633_B_5.1.2
~ bus2=trip_load_633_B_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_35 Units=km Length=0.03048
~ bus1=trip_node_633_B_5.1.2
~ bus2=trip_load_633_B_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_36 Units=km Length=0.03048
~ bus1=trip_node_633_B_5.1.2
~ bus2=trip_load_633_B_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_37 Units=km Length=0.03048
~ bus1=trip_node_633_B_5.1.2
~ bus2=trip_load_633_B_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_38 Units=km Length=0.03048
~ bus1=trip_node_633_B_5.1.2
~ bus2=trip_load_633_B_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_39 Units=km Length=0.03048
~ bus1=trip_node_633_B_5.1.2
~ bus2=trip_load_633_B_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_B_h_40 Units=km Length=0.03048
~ bus1=trip_node_633_B_5.1.2
~ bus2=trip_load_633_B_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_C_xfmr_633_C_1 Units=km Length=0.03048
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_C_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_C_h_1 Units=km Length=0.03048
~ bus1=trip_node_633_C_1.1.2
~ bus2=trip_load_633_C_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_2 Units=km Length=0.03048
~ bus1=trip_node_633_C_1.1.2
~ bus2=trip_load_633_C_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_3 Units=km Length=0.03048
~ bus1=trip_node_633_C_1.1.2
~ bus2=trip_load_633_C_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_4 Units=km Length=0.03048
~ bus1=trip_node_633_C_1.1.2
~ bus2=trip_load_633_C_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_5 Units=km Length=0.03048
~ bus1=trip_node_633_C_1.1.2
~ bus2=trip_load_633_C_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_6 Units=km Length=0.03048
~ bus1=trip_node_633_C_1.1.2
~ bus2=trip_load_633_C_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_7 Units=km Length=0.03048
~ bus1=trip_node_633_C_1.1.2
~ bus2=trip_load_633_C_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_8 Units=km Length=0.03048
~ bus1=trip_node_633_C_1.1.2
~ bus2=trip_load_633_C_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_C_xfmr_633_C_2 Units=km Length=0.03048
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_C_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_C_h_9 Units=km Length=0.03048
~ bus1=trip_node_633_C_2.1.2
~ bus2=trip_load_633_C_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_10 Units=km Length=0.03048
~ bus1=trip_node_633_C_2.1.2
~ bus2=trip_load_633_C_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_11 Units=km Length=0.03048
~ bus1=trip_node_633_C_2.1.2
~ bus2=trip_load_633_C_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_12 Units=km Length=0.03048
~ bus1=trip_node_633_C_2.1.2
~ bus2=trip_load_633_C_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_13 Units=km Length=0.03048
~ bus1=trip_node_633_C_2.1.2
~ bus2=trip_load_633_C_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_14 Units=km Length=0.03048
~ bus1=trip_node_633_C_2.1.2
~ bus2=trip_load_633_C_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_15 Units=km Length=0.03048
~ bus1=trip_node_633_C_2.1.2
~ bus2=trip_load_633_C_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_16 Units=km Length=0.03048
~ bus1=trip_node_633_C_2.1.2
~ bus2=trip_load_633_C_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_C_xfmr_633_C_3 Units=km Length=0.03048
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_C_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_C_h_17 Units=km Length=0.03048
~ bus1=trip_node_633_C_3.1.2
~ bus2=trip_load_633_C_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_18 Units=km Length=0.03048
~ bus1=trip_node_633_C_3.1.2
~ bus2=trip_load_633_C_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_19 Units=km Length=0.03048
~ bus1=trip_node_633_C_3.1.2
~ bus2=trip_load_633_C_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_20 Units=km Length=0.03048
~ bus1=trip_node_633_C_3.1.2
~ bus2=trip_load_633_C_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_21 Units=km Length=0.03048
~ bus1=trip_node_633_C_3.1.2
~ bus2=trip_load_633_C_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_22 Units=km Length=0.03048
~ bus1=trip_node_633_C_3.1.2
~ bus2=trip_load_633_C_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_23 Units=km Length=0.03048
~ bus1=trip_node_633_C_3.1.2
~ bus2=trip_load_633_C_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_24 Units=km Length=0.03048
~ bus1=trip_node_633_C_3.1.2
~ bus2=trip_load_633_C_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_C_xfmr_633_C_4 Units=km Length=0.03048
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_C_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_C_h_25 Units=km Length=0.03048
~ bus1=trip_node_633_C_4.1.2
~ bus2=trip_load_633_C_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_26 Units=km Length=0.03048
~ bus1=trip_node_633_C_4.1.2
~ bus2=trip_load_633_C_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_27 Units=km Length=0.03048
~ bus1=trip_node_633_C_4.1.2
~ bus2=trip_load_633_C_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_28 Units=km Length=0.03048
~ bus1=trip_node_633_C_4.1.2
~ bus2=trip_load_633_C_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_29 Units=km Length=0.03048
~ bus1=trip_node_633_C_4.1.2
~ bus2=trip_load_633_C_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_30 Units=km Length=0.03048
~ bus1=trip_node_633_C_4.1.2
~ bus2=trip_load_633_C_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_31 Units=km Length=0.03048
~ bus1=trip_node_633_C_4.1.2
~ bus2=trip_load_633_C_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_32 Units=km Length=0.03048
~ bus1=trip_node_633_C_4.1.2
~ bus2=trip_load_633_C_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_633_C_xfmr_633_C_5 Units=km Length=0.03048
~ bus1=meter_633_C.3
~ bus2=xfmr_meter_633_C_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_633_C_h_33 Units=km Length=0.03048
~ bus1=trip_node_633_C_5.1.2
~ bus2=trip_load_633_C_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_34 Units=km Length=0.03048
~ bus1=trip_node_633_C_5.1.2
~ bus2=trip_load_633_C_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_35 Units=km Length=0.03048
~ bus1=trip_node_633_C_5.1.2
~ bus2=trip_load_633_C_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_36 Units=km Length=0.03048
~ bus1=trip_node_633_C_5.1.2
~ bus2=trip_load_633_C_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_37 Units=km Length=0.03048
~ bus1=trip_node_633_C_5.1.2
~ bus2=trip_load_633_C_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_38 Units=km Length=0.03048
~ bus1=trip_node_633_C_5.1.2
~ bus2=trip_load_633_C_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_39 Units=km Length=0.03048
~ bus1=trip_node_633_C_5.1.2
~ bus2=trip_load_633_C_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_633_C_h_40 Units=km Length=0.03048
~ bus1=trip_node_633_C_5.1.2
~ bus2=trip_load_633_C_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_A_xfmr_632_A_1 Units=km Length=0.03048
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_A_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_A_h_1 Units=km Length=0.03048
~ bus1=trip_node_632_A_1.1.2
~ bus2=trip_load_632_A_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_2 Units=km Length=0.03048
~ bus1=trip_node_632_A_1.1.2
~ bus2=trip_load_632_A_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_3 Units=km Length=0.03048
~ bus1=trip_node_632_A_1.1.2
~ bus2=trip_load_632_A_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_4 Units=km Length=0.03048
~ bus1=trip_node_632_A_1.1.2
~ bus2=trip_load_632_A_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_5 Units=km Length=0.03048
~ bus1=trip_node_632_A_1.1.2
~ bus2=trip_load_632_A_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_6 Units=km Length=0.03048
~ bus1=trip_node_632_A_1.1.2
~ bus2=trip_load_632_A_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_7 Units=km Length=0.03048
~ bus1=trip_node_632_A_1.1.2
~ bus2=trip_load_632_A_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_8 Units=km Length=0.03048
~ bus1=trip_node_632_A_1.1.2
~ bus2=trip_load_632_A_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_A_xfmr_632_A_2 Units=km Length=0.03048
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_A_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_A_h_9 Units=km Length=0.03048
~ bus1=trip_node_632_A_2.1.2
~ bus2=trip_load_632_A_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_10 Units=km Length=0.03048
~ bus1=trip_node_632_A_2.1.2
~ bus2=trip_load_632_A_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_11 Units=km Length=0.03048
~ bus1=trip_node_632_A_2.1.2
~ bus2=trip_load_632_A_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_12 Units=km Length=0.03048
~ bus1=trip_node_632_A_2.1.2
~ bus2=trip_load_632_A_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_13 Units=km Length=0.03048
~ bus1=trip_node_632_A_2.1.2
~ bus2=trip_load_632_A_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_14 Units=km Length=0.03048
~ bus1=trip_node_632_A_2.1.2
~ bus2=trip_load_632_A_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_15 Units=km Length=0.03048
~ bus1=trip_node_632_A_2.1.2
~ bus2=trip_load_632_A_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_16 Units=km Length=0.03048
~ bus1=trip_node_632_A_2.1.2
~ bus2=trip_load_632_A_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_A_xfmr_632_A_3 Units=km Length=0.03048
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_A_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_A_h_17 Units=km Length=0.03048
~ bus1=trip_node_632_A_3.1.2
~ bus2=trip_load_632_A_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_18 Units=km Length=0.03048
~ bus1=trip_node_632_A_3.1.2
~ bus2=trip_load_632_A_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_19 Units=km Length=0.03048
~ bus1=trip_node_632_A_3.1.2
~ bus2=trip_load_632_A_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_20 Units=km Length=0.03048
~ bus1=trip_node_632_A_3.1.2
~ bus2=trip_load_632_A_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_21 Units=km Length=0.03048
~ bus1=trip_node_632_A_3.1.2
~ bus2=trip_load_632_A_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_22 Units=km Length=0.03048
~ bus1=trip_node_632_A_3.1.2
~ bus2=trip_load_632_A_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_23 Units=km Length=0.03048
~ bus1=trip_node_632_A_3.1.2
~ bus2=trip_load_632_A_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_24 Units=km Length=0.03048
~ bus1=trip_node_632_A_3.1.2
~ bus2=trip_load_632_A_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_A_xfmr_632_A_4 Units=km Length=0.03048
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_A_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_A_h_25 Units=km Length=0.03048
~ bus1=trip_node_632_A_4.1.2
~ bus2=trip_load_632_A_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_26 Units=km Length=0.03048
~ bus1=trip_node_632_A_4.1.2
~ bus2=trip_load_632_A_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_27 Units=km Length=0.03048
~ bus1=trip_node_632_A_4.1.2
~ bus2=trip_load_632_A_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_28 Units=km Length=0.03048
~ bus1=trip_node_632_A_4.1.2
~ bus2=trip_load_632_A_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_29 Units=km Length=0.03048
~ bus1=trip_node_632_A_4.1.2
~ bus2=trip_load_632_A_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_30 Units=km Length=0.03048
~ bus1=trip_node_632_A_4.1.2
~ bus2=trip_load_632_A_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_31 Units=km Length=0.03048
~ bus1=trip_node_632_A_4.1.2
~ bus2=trip_load_632_A_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_32 Units=km Length=0.03048
~ bus1=trip_node_632_A_4.1.2
~ bus2=trip_load_632_A_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_A_xfmr_632_A_5 Units=km Length=0.03048
~ bus1=meter_632_A.1
~ bus2=xfmr_meter_632_A_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_632_A_h_33 Units=km Length=0.03048
~ bus1=trip_node_632_A_5.1.2
~ bus2=trip_load_632_A_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_34 Units=km Length=0.03048
~ bus1=trip_node_632_A_5.1.2
~ bus2=trip_load_632_A_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_35 Units=km Length=0.03048
~ bus1=trip_node_632_A_5.1.2
~ bus2=trip_load_632_A_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_36 Units=km Length=0.03048
~ bus1=trip_node_632_A_5.1.2
~ bus2=trip_load_632_A_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_37 Units=km Length=0.03048
~ bus1=trip_node_632_A_5.1.2
~ bus2=trip_load_632_A_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_38 Units=km Length=0.03048
~ bus1=trip_node_632_A_5.1.2
~ bus2=trip_load_632_A_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_39 Units=km Length=0.03048
~ bus1=trip_node_632_A_5.1.2
~ bus2=trip_load_632_A_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_A_h_40 Units=km Length=0.03048
~ bus1=trip_node_632_A_5.1.2
~ bus2=trip_load_632_A_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_B_xfmr_632_B_1 Units=km Length=0.03048
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_B_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_B_h_1 Units=km Length=0.03048
~ bus1=trip_node_632_B_1.1.2
~ bus2=trip_load_632_B_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_2 Units=km Length=0.03048
~ bus1=trip_node_632_B_1.1.2
~ bus2=trip_load_632_B_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_3 Units=km Length=0.03048
~ bus1=trip_node_632_B_1.1.2
~ bus2=trip_load_632_B_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_4 Units=km Length=0.03048
~ bus1=trip_node_632_B_1.1.2
~ bus2=trip_load_632_B_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_5 Units=km Length=0.03048
~ bus1=trip_node_632_B_1.1.2
~ bus2=trip_load_632_B_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_6 Units=km Length=0.03048
~ bus1=trip_node_632_B_1.1.2
~ bus2=trip_load_632_B_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_7 Units=km Length=0.03048
~ bus1=trip_node_632_B_1.1.2
~ bus2=trip_load_632_B_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_8 Units=km Length=0.03048
~ bus1=trip_node_632_B_1.1.2
~ bus2=trip_load_632_B_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_B_xfmr_632_B_2 Units=km Length=0.03048
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_B_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_B_h_9 Units=km Length=0.03048
~ bus1=trip_node_632_B_2.1.2
~ bus2=trip_load_632_B_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_10 Units=km Length=0.03048
~ bus1=trip_node_632_B_2.1.2
~ bus2=trip_load_632_B_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_11 Units=km Length=0.03048
~ bus1=trip_node_632_B_2.1.2
~ bus2=trip_load_632_B_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_12 Units=km Length=0.03048
~ bus1=trip_node_632_B_2.1.2
~ bus2=trip_load_632_B_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_13 Units=km Length=0.03048
~ bus1=trip_node_632_B_2.1.2
~ bus2=trip_load_632_B_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_14 Units=km Length=0.03048
~ bus1=trip_node_632_B_2.1.2
~ bus2=trip_load_632_B_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_15 Units=km Length=0.03048
~ bus1=trip_node_632_B_2.1.2
~ bus2=trip_load_632_B_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_16 Units=km Length=0.03048
~ bus1=trip_node_632_B_2.1.2
~ bus2=trip_load_632_B_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_B_xfmr_632_B_3 Units=km Length=0.03048
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_B_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_B_h_17 Units=km Length=0.03048
~ bus1=trip_node_632_B_3.1.2
~ bus2=trip_load_632_B_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_18 Units=km Length=0.03048
~ bus1=trip_node_632_B_3.1.2
~ bus2=trip_load_632_B_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_19 Units=km Length=0.03048
~ bus1=trip_node_632_B_3.1.2
~ bus2=trip_load_632_B_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_20 Units=km Length=0.03048
~ bus1=trip_node_632_B_3.1.2
~ bus2=trip_load_632_B_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_21 Units=km Length=0.03048
~ bus1=trip_node_632_B_3.1.2
~ bus2=trip_load_632_B_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_22 Units=km Length=0.03048
~ bus1=trip_node_632_B_3.1.2
~ bus2=trip_load_632_B_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_23 Units=km Length=0.03048
~ bus1=trip_node_632_B_3.1.2
~ bus2=trip_load_632_B_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_24 Units=km Length=0.03048
~ bus1=trip_node_632_B_3.1.2
~ bus2=trip_load_632_B_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_B_xfmr_632_B_4 Units=km Length=0.03048
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_B_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_B_h_25 Units=km Length=0.03048
~ bus1=trip_node_632_B_4.1.2
~ bus2=trip_load_632_B_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_26 Units=km Length=0.03048
~ bus1=trip_node_632_B_4.1.2
~ bus2=trip_load_632_B_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_27 Units=km Length=0.03048
~ bus1=trip_node_632_B_4.1.2
~ bus2=trip_load_632_B_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_28 Units=km Length=0.03048
~ bus1=trip_node_632_B_4.1.2
~ bus2=trip_load_632_B_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_29 Units=km Length=0.03048
~ bus1=trip_node_632_B_4.1.2
~ bus2=trip_load_632_B_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_30 Units=km Length=0.03048
~ bus1=trip_node_632_B_4.1.2
~ bus2=trip_load_632_B_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_31 Units=km Length=0.03048
~ bus1=trip_node_632_B_4.1.2
~ bus2=trip_load_632_B_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_32 Units=km Length=0.03048
~ bus1=trip_node_632_B_4.1.2
~ bus2=trip_load_632_B_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_B_xfmr_632_B_5 Units=km Length=0.03048
~ bus1=meter_632_B.2
~ bus2=xfmr_meter_632_B_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_632_B_h_33 Units=km Length=0.03048
~ bus1=trip_node_632_B_5.1.2
~ bus2=trip_load_632_B_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_34 Units=km Length=0.03048
~ bus1=trip_node_632_B_5.1.2
~ bus2=trip_load_632_B_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_35 Units=km Length=0.03048
~ bus1=trip_node_632_B_5.1.2
~ bus2=trip_load_632_B_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_36 Units=km Length=0.03048
~ bus1=trip_node_632_B_5.1.2
~ bus2=trip_load_632_B_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_37 Units=km Length=0.03048
~ bus1=trip_node_632_B_5.1.2
~ bus2=trip_load_632_B_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_38 Units=km Length=0.03048
~ bus1=trip_node_632_B_5.1.2
~ bus2=trip_load_632_B_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_39 Units=km Length=0.03048
~ bus1=trip_node_632_B_5.1.2
~ bus2=trip_load_632_B_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_B_h_40 Units=km Length=0.03048
~ bus1=trip_node_632_B_5.1.2
~ bus2=trip_load_632_B_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_C_xfmr_632_C_1 Units=km Length=0.03048
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_C_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_C_h_1 Units=km Length=0.03048
~ bus1=trip_node_632_C_1.1.2
~ bus2=trip_load_632_C_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_2 Units=km Length=0.03048
~ bus1=trip_node_632_C_1.1.2
~ bus2=trip_load_632_C_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_3 Units=km Length=0.03048
~ bus1=trip_node_632_C_1.1.2
~ bus2=trip_load_632_C_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_4 Units=km Length=0.03048
~ bus1=trip_node_632_C_1.1.2
~ bus2=trip_load_632_C_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_5 Units=km Length=0.03048
~ bus1=trip_node_632_C_1.1.2
~ bus2=trip_load_632_C_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_6 Units=km Length=0.03048
~ bus1=trip_node_632_C_1.1.2
~ bus2=trip_load_632_C_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_7 Units=km Length=0.03048
~ bus1=trip_node_632_C_1.1.2
~ bus2=trip_load_632_C_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_8 Units=km Length=0.03048
~ bus1=trip_node_632_C_1.1.2
~ bus2=trip_load_632_C_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_C_xfmr_632_C_2 Units=km Length=0.03048
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_C_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_C_h_9 Units=km Length=0.03048
~ bus1=trip_node_632_C_2.1.2
~ bus2=trip_load_632_C_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_10 Units=km Length=0.03048
~ bus1=trip_node_632_C_2.1.2
~ bus2=trip_load_632_C_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_11 Units=km Length=0.03048
~ bus1=trip_node_632_C_2.1.2
~ bus2=trip_load_632_C_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_12 Units=km Length=0.03048
~ bus1=trip_node_632_C_2.1.2
~ bus2=trip_load_632_C_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_13 Units=km Length=0.03048
~ bus1=trip_node_632_C_2.1.2
~ bus2=trip_load_632_C_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_14 Units=km Length=0.03048
~ bus1=trip_node_632_C_2.1.2
~ bus2=trip_load_632_C_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_15 Units=km Length=0.03048
~ bus1=trip_node_632_C_2.1.2
~ bus2=trip_load_632_C_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_16 Units=km Length=0.03048
~ bus1=trip_node_632_C_2.1.2
~ bus2=trip_load_632_C_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_C_xfmr_632_C_3 Units=km Length=0.03048
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_C_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_C_h_17 Units=km Length=0.03048
~ bus1=trip_node_632_C_3.1.2
~ bus2=trip_load_632_C_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_18 Units=km Length=0.03048
~ bus1=trip_node_632_C_3.1.2
~ bus2=trip_load_632_C_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_19 Units=km Length=0.03048
~ bus1=trip_node_632_C_3.1.2
~ bus2=trip_load_632_C_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_20 Units=km Length=0.03048
~ bus1=trip_node_632_C_3.1.2
~ bus2=trip_load_632_C_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_21 Units=km Length=0.03048
~ bus1=trip_node_632_C_3.1.2
~ bus2=trip_load_632_C_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_22 Units=km Length=0.03048
~ bus1=trip_node_632_C_3.1.2
~ bus2=trip_load_632_C_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_23 Units=km Length=0.03048
~ bus1=trip_node_632_C_3.1.2
~ bus2=trip_load_632_C_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_24 Units=km Length=0.03048
~ bus1=trip_node_632_C_3.1.2
~ bus2=trip_load_632_C_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_C_xfmr_632_C_4 Units=km Length=0.03048
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_C_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_C_h_25 Units=km Length=0.03048
~ bus1=trip_node_632_C_4.1.2
~ bus2=trip_load_632_C_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_26 Units=km Length=0.03048
~ bus1=trip_node_632_C_4.1.2
~ bus2=trip_load_632_C_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_27 Units=km Length=0.03048
~ bus1=trip_node_632_C_4.1.2
~ bus2=trip_load_632_C_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_28 Units=km Length=0.03048
~ bus1=trip_node_632_C_4.1.2
~ bus2=trip_load_632_C_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_29 Units=km Length=0.03048
~ bus1=trip_node_632_C_4.1.2
~ bus2=trip_load_632_C_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_30 Units=km Length=0.03048
~ bus1=trip_node_632_C_4.1.2
~ bus2=trip_load_632_C_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_31 Units=km Length=0.03048
~ bus1=trip_node_632_C_4.1.2
~ bus2=trip_load_632_C_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_32 Units=km Length=0.03048
~ bus1=trip_node_632_C_4.1.2
~ bus2=trip_load_632_C_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_632_C_xfmr_632_C_5 Units=km Length=0.03048
~ bus1=meter_632_C.3
~ bus2=xfmr_meter_632_C_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_632_C_h_33 Units=km Length=0.03048
~ bus1=trip_node_632_C_5.1.2
~ bus2=trip_load_632_C_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_34 Units=km Length=0.03048
~ bus1=trip_node_632_C_5.1.2
~ bus2=trip_load_632_C_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_35 Units=km Length=0.03048
~ bus1=trip_node_632_C_5.1.2
~ bus2=trip_load_632_C_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_36 Units=km Length=0.03048
~ bus1=trip_node_632_C_5.1.2
~ bus2=trip_load_632_C_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_37 Units=km Length=0.03048
~ bus1=trip_node_632_C_5.1.2
~ bus2=trip_load_632_C_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_38 Units=km Length=0.03048
~ bus1=trip_node_632_C_5.1.2
~ bus2=trip_load_632_C_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_39 Units=km Length=0.03048
~ bus1=trip_node_632_C_5.1.2
~ bus2=trip_load_632_C_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_632_C_h_40 Units=km Length=0.03048
~ bus1=trip_node_632_C_5.1.2
~ bus2=trip_load_632_C_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_A_xfmr_692_A_1 Units=km Length=0.03048
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_A_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_A_h_1 Units=km Length=0.03048
~ bus1=trip_node_692_A_1.1.2
~ bus2=trip_load_692_A_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_2 Units=km Length=0.03048
~ bus1=trip_node_692_A_1.1.2
~ bus2=trip_load_692_A_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_3 Units=km Length=0.03048
~ bus1=trip_node_692_A_1.1.2
~ bus2=trip_load_692_A_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_4 Units=km Length=0.03048
~ bus1=trip_node_692_A_1.1.2
~ bus2=trip_load_692_A_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_5 Units=km Length=0.03048
~ bus1=trip_node_692_A_1.1.2
~ bus2=trip_load_692_A_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_6 Units=km Length=0.03048
~ bus1=trip_node_692_A_1.1.2
~ bus2=trip_load_692_A_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_7 Units=km Length=0.03048
~ bus1=trip_node_692_A_1.1.2
~ bus2=trip_load_692_A_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_8 Units=km Length=0.03048
~ bus1=trip_node_692_A_1.1.2
~ bus2=trip_load_692_A_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_A_xfmr_692_A_2 Units=km Length=0.03048
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_A_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_A_h_9 Units=km Length=0.03048
~ bus1=trip_node_692_A_2.1.2
~ bus2=trip_load_692_A_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_10 Units=km Length=0.03048
~ bus1=trip_node_692_A_2.1.2
~ bus2=trip_load_692_A_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_11 Units=km Length=0.03048
~ bus1=trip_node_692_A_2.1.2
~ bus2=trip_load_692_A_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_12 Units=km Length=0.03048
~ bus1=trip_node_692_A_2.1.2
~ bus2=trip_load_692_A_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_13 Units=km Length=0.03048
~ bus1=trip_node_692_A_2.1.2
~ bus2=trip_load_692_A_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_14 Units=km Length=0.03048
~ bus1=trip_node_692_A_2.1.2
~ bus2=trip_load_692_A_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_15 Units=km Length=0.03048
~ bus1=trip_node_692_A_2.1.2
~ bus2=trip_load_692_A_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_16 Units=km Length=0.03048
~ bus1=trip_node_692_A_2.1.2
~ bus2=trip_load_692_A_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_A_xfmr_692_A_3 Units=km Length=0.03048
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_A_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_A_h_17 Units=km Length=0.03048
~ bus1=trip_node_692_A_3.1.2
~ bus2=trip_load_692_A_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_18 Units=km Length=0.03048
~ bus1=trip_node_692_A_3.1.2
~ bus2=trip_load_692_A_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_19 Units=km Length=0.03048
~ bus1=trip_node_692_A_3.1.2
~ bus2=trip_load_692_A_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_20 Units=km Length=0.03048
~ bus1=trip_node_692_A_3.1.2
~ bus2=trip_load_692_A_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_21 Units=km Length=0.03048
~ bus1=trip_node_692_A_3.1.2
~ bus2=trip_load_692_A_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_22 Units=km Length=0.03048
~ bus1=trip_node_692_A_3.1.2
~ bus2=trip_load_692_A_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_23 Units=km Length=0.03048
~ bus1=trip_node_692_A_3.1.2
~ bus2=trip_load_692_A_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_24 Units=km Length=0.03048
~ bus1=trip_node_692_A_3.1.2
~ bus2=trip_load_692_A_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_A_xfmr_692_A_4 Units=km Length=0.03048
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_A_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_A_h_25 Units=km Length=0.03048
~ bus1=trip_node_692_A_4.1.2
~ bus2=trip_load_692_A_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_26 Units=km Length=0.03048
~ bus1=trip_node_692_A_4.1.2
~ bus2=trip_load_692_A_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_27 Units=km Length=0.03048
~ bus1=trip_node_692_A_4.1.2
~ bus2=trip_load_692_A_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_28 Units=km Length=0.03048
~ bus1=trip_node_692_A_4.1.2
~ bus2=trip_load_692_A_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_29 Units=km Length=0.03048
~ bus1=trip_node_692_A_4.1.2
~ bus2=trip_load_692_A_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_30 Units=km Length=0.03048
~ bus1=trip_node_692_A_4.1.2
~ bus2=trip_load_692_A_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_31 Units=km Length=0.03048
~ bus1=trip_node_692_A_4.1.2
~ bus2=trip_load_692_A_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_32 Units=km Length=0.03048
~ bus1=trip_node_692_A_4.1.2
~ bus2=trip_load_692_A_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_A_xfmr_692_A_5 Units=km Length=0.03048
~ bus1=meter_692_A.1
~ bus2=xfmr_meter_692_A_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_692_A_h_33 Units=km Length=0.03048
~ bus1=trip_node_692_A_5.1.2
~ bus2=trip_load_692_A_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_34 Units=km Length=0.03048
~ bus1=trip_node_692_A_5.1.2
~ bus2=trip_load_692_A_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_35 Units=km Length=0.03048
~ bus1=trip_node_692_A_5.1.2
~ bus2=trip_load_692_A_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_36 Units=km Length=0.03048
~ bus1=trip_node_692_A_5.1.2
~ bus2=trip_load_692_A_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_37 Units=km Length=0.03048
~ bus1=trip_node_692_A_5.1.2
~ bus2=trip_load_692_A_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_38 Units=km Length=0.03048
~ bus1=trip_node_692_A_5.1.2
~ bus2=trip_load_692_A_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_39 Units=km Length=0.03048
~ bus1=trip_node_692_A_5.1.2
~ bus2=trip_load_692_A_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_A_h_40 Units=km Length=0.03048
~ bus1=trip_node_692_A_5.1.2
~ bus2=trip_load_692_A_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_B_xfmr_692_B_1 Units=km Length=0.03048
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_B_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_B_h_1 Units=km Length=0.03048
~ bus1=trip_node_692_B_1.1.2
~ bus2=trip_load_692_B_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_2 Units=km Length=0.03048
~ bus1=trip_node_692_B_1.1.2
~ bus2=trip_load_692_B_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_3 Units=km Length=0.03048
~ bus1=trip_node_692_B_1.1.2
~ bus2=trip_load_692_B_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_4 Units=km Length=0.03048
~ bus1=trip_node_692_B_1.1.2
~ bus2=trip_load_692_B_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_5 Units=km Length=0.03048
~ bus1=trip_node_692_B_1.1.2
~ bus2=trip_load_692_B_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_6 Units=km Length=0.03048
~ bus1=trip_node_692_B_1.1.2
~ bus2=trip_load_692_B_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_7 Units=km Length=0.03048
~ bus1=trip_node_692_B_1.1.2
~ bus2=trip_load_692_B_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_8 Units=km Length=0.03048
~ bus1=trip_node_692_B_1.1.2
~ bus2=trip_load_692_B_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_B_xfmr_692_B_2 Units=km Length=0.03048
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_B_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_B_h_9 Units=km Length=0.03048
~ bus1=trip_node_692_B_2.1.2
~ bus2=trip_load_692_B_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_10 Units=km Length=0.03048
~ bus1=trip_node_692_B_2.1.2
~ bus2=trip_load_692_B_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_11 Units=km Length=0.03048
~ bus1=trip_node_692_B_2.1.2
~ bus2=trip_load_692_B_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_12 Units=km Length=0.03048
~ bus1=trip_node_692_B_2.1.2
~ bus2=trip_load_692_B_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_13 Units=km Length=0.03048
~ bus1=trip_node_692_B_2.1.2
~ bus2=trip_load_692_B_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_14 Units=km Length=0.03048
~ bus1=trip_node_692_B_2.1.2
~ bus2=trip_load_692_B_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_15 Units=km Length=0.03048
~ bus1=trip_node_692_B_2.1.2
~ bus2=trip_load_692_B_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_16 Units=km Length=0.03048
~ bus1=trip_node_692_B_2.1.2
~ bus2=trip_load_692_B_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_B_xfmr_692_B_3 Units=km Length=0.03048
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_B_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_B_h_17 Units=km Length=0.03048
~ bus1=trip_node_692_B_3.1.2
~ bus2=trip_load_692_B_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_18 Units=km Length=0.03048
~ bus1=trip_node_692_B_3.1.2
~ bus2=trip_load_692_B_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_19 Units=km Length=0.03048
~ bus1=trip_node_692_B_3.1.2
~ bus2=trip_load_692_B_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_20 Units=km Length=0.03048
~ bus1=trip_node_692_B_3.1.2
~ bus2=trip_load_692_B_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_21 Units=km Length=0.03048
~ bus1=trip_node_692_B_3.1.2
~ bus2=trip_load_692_B_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_22 Units=km Length=0.03048
~ bus1=trip_node_692_B_3.1.2
~ bus2=trip_load_692_B_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_23 Units=km Length=0.03048
~ bus1=trip_node_692_B_3.1.2
~ bus2=trip_load_692_B_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_24 Units=km Length=0.03048
~ bus1=trip_node_692_B_3.1.2
~ bus2=trip_load_692_B_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_B_xfmr_692_B_4 Units=km Length=0.03048
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_B_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_B_h_25 Units=km Length=0.03048
~ bus1=trip_node_692_B_4.1.2
~ bus2=trip_load_692_B_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_26 Units=km Length=0.03048
~ bus1=trip_node_692_B_4.1.2
~ bus2=trip_load_692_B_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_27 Units=km Length=0.03048
~ bus1=trip_node_692_B_4.1.2
~ bus2=trip_load_692_B_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_28 Units=km Length=0.03048
~ bus1=trip_node_692_B_4.1.2
~ bus2=trip_load_692_B_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_29 Units=km Length=0.03048
~ bus1=trip_node_692_B_4.1.2
~ bus2=trip_load_692_B_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_30 Units=km Length=0.03048
~ bus1=trip_node_692_B_4.1.2
~ bus2=trip_load_692_B_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_31 Units=km Length=0.03048
~ bus1=trip_node_692_B_4.1.2
~ bus2=trip_load_692_B_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_32 Units=km Length=0.03048
~ bus1=trip_node_692_B_4.1.2
~ bus2=trip_load_692_B_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_B_xfmr_692_B_5 Units=km Length=0.03048
~ bus1=meter_692_B.2
~ bus2=xfmr_meter_692_B_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_692_B_h_33 Units=km Length=0.03048
~ bus1=trip_node_692_B_5.1.2
~ bus2=trip_load_692_B_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_34 Units=km Length=0.03048
~ bus1=trip_node_692_B_5.1.2
~ bus2=trip_load_692_B_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_35 Units=km Length=0.03048
~ bus1=trip_node_692_B_5.1.2
~ bus2=trip_load_692_B_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_36 Units=km Length=0.03048
~ bus1=trip_node_692_B_5.1.2
~ bus2=trip_load_692_B_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_37 Units=km Length=0.03048
~ bus1=trip_node_692_B_5.1.2
~ bus2=trip_load_692_B_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_38 Units=km Length=0.03048
~ bus1=trip_node_692_B_5.1.2
~ bus2=trip_load_692_B_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_39 Units=km Length=0.03048
~ bus1=trip_node_692_B_5.1.2
~ bus2=trip_load_692_B_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_B_h_40 Units=km Length=0.03048
~ bus1=trip_node_692_B_5.1.2
~ bus2=trip_load_692_B_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_C_xfmr_692_C_1 Units=km Length=0.03048
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_C_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_C_h_1 Units=km Length=0.03048
~ bus1=trip_node_692_C_1.1.2
~ bus2=trip_load_692_C_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_2 Units=km Length=0.03048
~ bus1=trip_node_692_C_1.1.2
~ bus2=trip_load_692_C_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_3 Units=km Length=0.03048
~ bus1=trip_node_692_C_1.1.2
~ bus2=trip_load_692_C_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_4 Units=km Length=0.03048
~ bus1=trip_node_692_C_1.1.2
~ bus2=trip_load_692_C_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_5 Units=km Length=0.03048
~ bus1=trip_node_692_C_1.1.2
~ bus2=trip_load_692_C_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_6 Units=km Length=0.03048
~ bus1=trip_node_692_C_1.1.2
~ bus2=trip_load_692_C_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_7 Units=km Length=0.03048
~ bus1=trip_node_692_C_1.1.2
~ bus2=trip_load_692_C_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_8 Units=km Length=0.03048
~ bus1=trip_node_692_C_1.1.2
~ bus2=trip_load_692_C_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_C_xfmr_692_C_2 Units=km Length=0.03048
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_C_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_C_h_9 Units=km Length=0.03048
~ bus1=trip_node_692_C_2.1.2
~ bus2=trip_load_692_C_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_10 Units=km Length=0.03048
~ bus1=trip_node_692_C_2.1.2
~ bus2=trip_load_692_C_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_11 Units=km Length=0.03048
~ bus1=trip_node_692_C_2.1.2
~ bus2=trip_load_692_C_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_12 Units=km Length=0.03048
~ bus1=trip_node_692_C_2.1.2
~ bus2=trip_load_692_C_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_13 Units=km Length=0.03048
~ bus1=trip_node_692_C_2.1.2
~ bus2=trip_load_692_C_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_14 Units=km Length=0.03048
~ bus1=trip_node_692_C_2.1.2
~ bus2=trip_load_692_C_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_15 Units=km Length=0.03048
~ bus1=trip_node_692_C_2.1.2
~ bus2=trip_load_692_C_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_16 Units=km Length=0.03048
~ bus1=trip_node_692_C_2.1.2
~ bus2=trip_load_692_C_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_C_xfmr_692_C_3 Units=km Length=0.03048
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_C_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_C_h_17 Units=km Length=0.03048
~ bus1=trip_node_692_C_3.1.2
~ bus2=trip_load_692_C_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_18 Units=km Length=0.03048
~ bus1=trip_node_692_C_3.1.2
~ bus2=trip_load_692_C_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_19 Units=km Length=0.03048
~ bus1=trip_node_692_C_3.1.2
~ bus2=trip_load_692_C_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_20 Units=km Length=0.03048
~ bus1=trip_node_692_C_3.1.2
~ bus2=trip_load_692_C_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_21 Units=km Length=0.03048
~ bus1=trip_node_692_C_3.1.2
~ bus2=trip_load_692_C_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_22 Units=km Length=0.03048
~ bus1=trip_node_692_C_3.1.2
~ bus2=trip_load_692_C_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_23 Units=km Length=0.03048
~ bus1=trip_node_692_C_3.1.2
~ bus2=trip_load_692_C_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_24 Units=km Length=0.03048
~ bus1=trip_node_692_C_3.1.2
~ bus2=trip_load_692_C_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_C_xfmr_692_C_4 Units=km Length=0.03048
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_C_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_C_h_25 Units=km Length=0.03048
~ bus1=trip_node_692_C_4.1.2
~ bus2=trip_load_692_C_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_26 Units=km Length=0.03048
~ bus1=trip_node_692_C_4.1.2
~ bus2=trip_load_692_C_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_27 Units=km Length=0.03048
~ bus1=trip_node_692_C_4.1.2
~ bus2=trip_load_692_C_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_28 Units=km Length=0.03048
~ bus1=trip_node_692_C_4.1.2
~ bus2=trip_load_692_C_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_29 Units=km Length=0.03048
~ bus1=trip_node_692_C_4.1.2
~ bus2=trip_load_692_C_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_30 Units=km Length=0.03048
~ bus1=trip_node_692_C_4.1.2
~ bus2=trip_load_692_C_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_31 Units=km Length=0.03048
~ bus1=trip_node_692_C_4.1.2
~ bus2=trip_load_692_C_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_32 Units=km Length=0.03048
~ bus1=trip_node_692_C_4.1.2
~ bus2=trip_load_692_C_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_692_C_xfmr_692_C_5 Units=km Length=0.03048
~ bus1=meter_692_C.3
~ bus2=xfmr_meter_692_C_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_692_C_h_33 Units=km Length=0.03048
~ bus1=trip_node_692_C_5.1.2
~ bus2=trip_load_692_C_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_34 Units=km Length=0.03048
~ bus1=trip_node_692_C_5.1.2
~ bus2=trip_load_692_C_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_35 Units=km Length=0.03048
~ bus1=trip_node_692_C_5.1.2
~ bus2=trip_load_692_C_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_36 Units=km Length=0.03048
~ bus1=trip_node_692_C_5.1.2
~ bus2=trip_load_692_C_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_37 Units=km Length=0.03048
~ bus1=trip_node_692_C_5.1.2
~ bus2=trip_load_692_C_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_38 Units=km Length=0.03048
~ bus1=trip_node_692_C_5.1.2
~ bus2=trip_load_692_C_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_39 Units=km Length=0.03048
~ bus1=trip_node_692_C_5.1.2
~ bus2=trip_load_692_C_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_692_C_h_40 Units=km Length=0.03048
~ bus1=trip_node_692_C_5.1.2
~ bus2=trip_load_692_C_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_A_xfmr_675_A_1 Units=km Length=0.03048
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_A_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_A_h_1 Units=km Length=0.03048
~ bus1=trip_node_675_A_1.1.2
~ bus2=trip_load_675_A_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_2 Units=km Length=0.03048
~ bus1=trip_node_675_A_1.1.2
~ bus2=trip_load_675_A_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_3 Units=km Length=0.03048
~ bus1=trip_node_675_A_1.1.2
~ bus2=trip_load_675_A_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_4 Units=km Length=0.03048
~ bus1=trip_node_675_A_1.1.2
~ bus2=trip_load_675_A_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_5 Units=km Length=0.03048
~ bus1=trip_node_675_A_1.1.2
~ bus2=trip_load_675_A_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_6 Units=km Length=0.03048
~ bus1=trip_node_675_A_1.1.2
~ bus2=trip_load_675_A_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_7 Units=km Length=0.03048
~ bus1=trip_node_675_A_1.1.2
~ bus2=trip_load_675_A_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_8 Units=km Length=0.03048
~ bus1=trip_node_675_A_1.1.2
~ bus2=trip_load_675_A_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_A_xfmr_675_A_2 Units=km Length=0.03048
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_A_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_A_h_9 Units=km Length=0.03048
~ bus1=trip_node_675_A_2.1.2
~ bus2=trip_load_675_A_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_10 Units=km Length=0.03048
~ bus1=trip_node_675_A_2.1.2
~ bus2=trip_load_675_A_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_11 Units=km Length=0.03048
~ bus1=trip_node_675_A_2.1.2
~ bus2=trip_load_675_A_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_12 Units=km Length=0.03048
~ bus1=trip_node_675_A_2.1.2
~ bus2=trip_load_675_A_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_13 Units=km Length=0.03048
~ bus1=trip_node_675_A_2.1.2
~ bus2=trip_load_675_A_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_14 Units=km Length=0.03048
~ bus1=trip_node_675_A_2.1.2
~ bus2=trip_load_675_A_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_15 Units=km Length=0.03048
~ bus1=trip_node_675_A_2.1.2
~ bus2=trip_load_675_A_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_16 Units=km Length=0.03048
~ bus1=trip_node_675_A_2.1.2
~ bus2=trip_load_675_A_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_A_xfmr_675_A_3 Units=km Length=0.03048
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_A_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_A_h_17 Units=km Length=0.03048
~ bus1=trip_node_675_A_3.1.2
~ bus2=trip_load_675_A_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_18 Units=km Length=0.03048
~ bus1=trip_node_675_A_3.1.2
~ bus2=trip_load_675_A_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_19 Units=km Length=0.03048
~ bus1=trip_node_675_A_3.1.2
~ bus2=trip_load_675_A_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_20 Units=km Length=0.03048
~ bus1=trip_node_675_A_3.1.2
~ bus2=trip_load_675_A_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_21 Units=km Length=0.03048
~ bus1=trip_node_675_A_3.1.2
~ bus2=trip_load_675_A_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_22 Units=km Length=0.03048
~ bus1=trip_node_675_A_3.1.2
~ bus2=trip_load_675_A_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_23 Units=km Length=0.03048
~ bus1=trip_node_675_A_3.1.2
~ bus2=trip_load_675_A_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_24 Units=km Length=0.03048
~ bus1=trip_node_675_A_3.1.2
~ bus2=trip_load_675_A_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_A_xfmr_675_A_4 Units=km Length=0.03048
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_A_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_A_h_25 Units=km Length=0.03048
~ bus1=trip_node_675_A_4.1.2
~ bus2=trip_load_675_A_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_26 Units=km Length=0.03048
~ bus1=trip_node_675_A_4.1.2
~ bus2=trip_load_675_A_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_27 Units=km Length=0.03048
~ bus1=trip_node_675_A_4.1.2
~ bus2=trip_load_675_A_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_28 Units=km Length=0.03048
~ bus1=trip_node_675_A_4.1.2
~ bus2=trip_load_675_A_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_29 Units=km Length=0.03048
~ bus1=trip_node_675_A_4.1.2
~ bus2=trip_load_675_A_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_30 Units=km Length=0.03048
~ bus1=trip_node_675_A_4.1.2
~ bus2=trip_load_675_A_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_31 Units=km Length=0.03048
~ bus1=trip_node_675_A_4.1.2
~ bus2=trip_load_675_A_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_32 Units=km Length=0.03048
~ bus1=trip_node_675_A_4.1.2
~ bus2=trip_load_675_A_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_A_xfmr_675_A_5 Units=km Length=0.03048
~ bus1=meter_675_A.1
~ bus2=xfmr_meter_675_A_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_675_A_h_33 Units=km Length=0.03048
~ bus1=trip_node_675_A_5.1.2
~ bus2=trip_load_675_A_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_34 Units=km Length=0.03048
~ bus1=trip_node_675_A_5.1.2
~ bus2=trip_load_675_A_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_35 Units=km Length=0.03048
~ bus1=trip_node_675_A_5.1.2
~ bus2=trip_load_675_A_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_36 Units=km Length=0.03048
~ bus1=trip_node_675_A_5.1.2
~ bus2=trip_load_675_A_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_37 Units=km Length=0.03048
~ bus1=trip_node_675_A_5.1.2
~ bus2=trip_load_675_A_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_38 Units=km Length=0.03048
~ bus1=trip_node_675_A_5.1.2
~ bus2=trip_load_675_A_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_39 Units=km Length=0.03048
~ bus1=trip_node_675_A_5.1.2
~ bus2=trip_load_675_A_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_A_h_40 Units=km Length=0.03048
~ bus1=trip_node_675_A_5.1.2
~ bus2=trip_load_675_A_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_B_xfmr_675_B_1 Units=km Length=0.03048
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_B_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_B_h_1 Units=km Length=0.03048
~ bus1=trip_node_675_B_1.1.2
~ bus2=trip_load_675_B_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_2 Units=km Length=0.03048
~ bus1=trip_node_675_B_1.1.2
~ bus2=trip_load_675_B_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_3 Units=km Length=0.03048
~ bus1=trip_node_675_B_1.1.2
~ bus2=trip_load_675_B_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_4 Units=km Length=0.03048
~ bus1=trip_node_675_B_1.1.2
~ bus2=trip_load_675_B_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_5 Units=km Length=0.03048
~ bus1=trip_node_675_B_1.1.2
~ bus2=trip_load_675_B_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_6 Units=km Length=0.03048
~ bus1=trip_node_675_B_1.1.2
~ bus2=trip_load_675_B_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_7 Units=km Length=0.03048
~ bus1=trip_node_675_B_1.1.2
~ bus2=trip_load_675_B_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_8 Units=km Length=0.03048
~ bus1=trip_node_675_B_1.1.2
~ bus2=trip_load_675_B_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_B_xfmr_675_B_2 Units=km Length=0.03048
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_B_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_B_h_9 Units=km Length=0.03048
~ bus1=trip_node_675_B_2.1.2
~ bus2=trip_load_675_B_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_10 Units=km Length=0.03048
~ bus1=trip_node_675_B_2.1.2
~ bus2=trip_load_675_B_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_11 Units=km Length=0.03048
~ bus1=trip_node_675_B_2.1.2
~ bus2=trip_load_675_B_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_12 Units=km Length=0.03048
~ bus1=trip_node_675_B_2.1.2
~ bus2=trip_load_675_B_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_13 Units=km Length=0.03048
~ bus1=trip_node_675_B_2.1.2
~ bus2=trip_load_675_B_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_14 Units=km Length=0.03048
~ bus1=trip_node_675_B_2.1.2
~ bus2=trip_load_675_B_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_15 Units=km Length=0.03048
~ bus1=trip_node_675_B_2.1.2
~ bus2=trip_load_675_B_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_16 Units=km Length=0.03048
~ bus1=trip_node_675_B_2.1.2
~ bus2=trip_load_675_B_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_B_xfmr_675_B_3 Units=km Length=0.03048
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_B_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_B_h_17 Units=km Length=0.03048
~ bus1=trip_node_675_B_3.1.2
~ bus2=trip_load_675_B_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_18 Units=km Length=0.03048
~ bus1=trip_node_675_B_3.1.2
~ bus2=trip_load_675_B_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_19 Units=km Length=0.03048
~ bus1=trip_node_675_B_3.1.2
~ bus2=trip_load_675_B_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_20 Units=km Length=0.03048
~ bus1=trip_node_675_B_3.1.2
~ bus2=trip_load_675_B_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_21 Units=km Length=0.03048
~ bus1=trip_node_675_B_3.1.2
~ bus2=trip_load_675_B_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_22 Units=km Length=0.03048
~ bus1=trip_node_675_B_3.1.2
~ bus2=trip_load_675_B_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_23 Units=km Length=0.03048
~ bus1=trip_node_675_B_3.1.2
~ bus2=trip_load_675_B_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_24 Units=km Length=0.03048
~ bus1=trip_node_675_B_3.1.2
~ bus2=trip_load_675_B_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_B_xfmr_675_B_4 Units=km Length=0.03048
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_B_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_B_h_25 Units=km Length=0.03048
~ bus1=trip_node_675_B_4.1.2
~ bus2=trip_load_675_B_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_26 Units=km Length=0.03048
~ bus1=trip_node_675_B_4.1.2
~ bus2=trip_load_675_B_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_27 Units=km Length=0.03048
~ bus1=trip_node_675_B_4.1.2
~ bus2=trip_load_675_B_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_28 Units=km Length=0.03048
~ bus1=trip_node_675_B_4.1.2
~ bus2=trip_load_675_B_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_29 Units=km Length=0.03048
~ bus1=trip_node_675_B_4.1.2
~ bus2=trip_load_675_B_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_30 Units=km Length=0.03048
~ bus1=trip_node_675_B_4.1.2
~ bus2=trip_load_675_B_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_31 Units=km Length=0.03048
~ bus1=trip_node_675_B_4.1.2
~ bus2=trip_load_675_B_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_32 Units=km Length=0.03048
~ bus1=trip_node_675_B_4.1.2
~ bus2=trip_load_675_B_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_B_xfmr_675_B_5 Units=km Length=0.03048
~ bus1=meter_675_B.2
~ bus2=xfmr_meter_675_B_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_675_B_h_33 Units=km Length=0.03048
~ bus1=trip_node_675_B_5.1.2
~ bus2=trip_load_675_B_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_34 Units=km Length=0.03048
~ bus1=trip_node_675_B_5.1.2
~ bus2=trip_load_675_B_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_35 Units=km Length=0.03048
~ bus1=trip_node_675_B_5.1.2
~ bus2=trip_load_675_B_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_36 Units=km Length=0.03048
~ bus1=trip_node_675_B_5.1.2
~ bus2=trip_load_675_B_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_37 Units=km Length=0.03048
~ bus1=trip_node_675_B_5.1.2
~ bus2=trip_load_675_B_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_38 Units=km Length=0.03048
~ bus1=trip_node_675_B_5.1.2
~ bus2=trip_load_675_B_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_39 Units=km Length=0.03048
~ bus1=trip_node_675_B_5.1.2
~ bus2=trip_load_675_B_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_B_h_40 Units=km Length=0.03048
~ bus1=trip_node_675_B_5.1.2
~ bus2=trip_load_675_B_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_C_xfmr_675_C_1 Units=km Length=0.03048
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_C_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_C_h_1 Units=km Length=0.03048
~ bus1=trip_node_675_C_1.1.2
~ bus2=trip_load_675_C_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_2 Units=km Length=0.03048
~ bus1=trip_node_675_C_1.1.2
~ bus2=trip_load_675_C_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_3 Units=km Length=0.03048
~ bus1=trip_node_675_C_1.1.2
~ bus2=trip_load_675_C_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_4 Units=km Length=0.03048
~ bus1=trip_node_675_C_1.1.2
~ bus2=trip_load_675_C_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_5 Units=km Length=0.03048
~ bus1=trip_node_675_C_1.1.2
~ bus2=trip_load_675_C_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_6 Units=km Length=0.03048
~ bus1=trip_node_675_C_1.1.2
~ bus2=trip_load_675_C_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_7 Units=km Length=0.03048
~ bus1=trip_node_675_C_1.1.2
~ bus2=trip_load_675_C_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_8 Units=km Length=0.03048
~ bus1=trip_node_675_C_1.1.2
~ bus2=trip_load_675_C_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_C_xfmr_675_C_2 Units=km Length=0.03048
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_C_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_C_h_9 Units=km Length=0.03048
~ bus1=trip_node_675_C_2.1.2
~ bus2=trip_load_675_C_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_10 Units=km Length=0.03048
~ bus1=trip_node_675_C_2.1.2
~ bus2=trip_load_675_C_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_11 Units=km Length=0.03048
~ bus1=trip_node_675_C_2.1.2
~ bus2=trip_load_675_C_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_12 Units=km Length=0.03048
~ bus1=trip_node_675_C_2.1.2
~ bus2=trip_load_675_C_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_13 Units=km Length=0.03048
~ bus1=trip_node_675_C_2.1.2
~ bus2=trip_load_675_C_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_14 Units=km Length=0.03048
~ bus1=trip_node_675_C_2.1.2
~ bus2=trip_load_675_C_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_15 Units=km Length=0.03048
~ bus1=trip_node_675_C_2.1.2
~ bus2=trip_load_675_C_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_16 Units=km Length=0.03048
~ bus1=trip_node_675_C_2.1.2
~ bus2=trip_load_675_C_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_C_xfmr_675_C_3 Units=km Length=0.03048
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_C_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_C_h_17 Units=km Length=0.03048
~ bus1=trip_node_675_C_3.1.2
~ bus2=trip_load_675_C_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_18 Units=km Length=0.03048
~ bus1=trip_node_675_C_3.1.2
~ bus2=trip_load_675_C_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_19 Units=km Length=0.03048
~ bus1=trip_node_675_C_3.1.2
~ bus2=trip_load_675_C_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_20 Units=km Length=0.03048
~ bus1=trip_node_675_C_3.1.2
~ bus2=trip_load_675_C_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_21 Units=km Length=0.03048
~ bus1=trip_node_675_C_3.1.2
~ bus2=trip_load_675_C_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_22 Units=km Length=0.03048
~ bus1=trip_node_675_C_3.1.2
~ bus2=trip_load_675_C_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_23 Units=km Length=0.03048
~ bus1=trip_node_675_C_3.1.2
~ bus2=trip_load_675_C_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_24 Units=km Length=0.03048
~ bus1=trip_node_675_C_3.1.2
~ bus2=trip_load_675_C_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_C_xfmr_675_C_4 Units=km Length=0.03048
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_C_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_C_h_25 Units=km Length=0.03048
~ bus1=trip_node_675_C_4.1.2
~ bus2=trip_load_675_C_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_26 Units=km Length=0.03048
~ bus1=trip_node_675_C_4.1.2
~ bus2=trip_load_675_C_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_27 Units=km Length=0.03048
~ bus1=trip_node_675_C_4.1.2
~ bus2=trip_load_675_C_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_28 Units=km Length=0.03048
~ bus1=trip_node_675_C_4.1.2
~ bus2=trip_load_675_C_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_29 Units=km Length=0.03048
~ bus1=trip_node_675_C_4.1.2
~ bus2=trip_load_675_C_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_30 Units=km Length=0.03048
~ bus1=trip_node_675_C_4.1.2
~ bus2=trip_load_675_C_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_31 Units=km Length=0.03048
~ bus1=trip_node_675_C_4.1.2
~ bus2=trip_load_675_C_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_32 Units=km Length=0.03048
~ bus1=trip_node_675_C_4.1.2
~ bus2=trip_load_675_C_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_675_C_xfmr_675_C_5 Units=km Length=0.03048
~ bus1=meter_675_C.3
~ bus2=xfmr_meter_675_C_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_675_C_h_33 Units=km Length=0.03048
~ bus1=trip_node_675_C_5.1.2
~ bus2=trip_load_675_C_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_34 Units=km Length=0.03048
~ bus1=trip_node_675_C_5.1.2
~ bus2=trip_load_675_C_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_35 Units=km Length=0.03048
~ bus1=trip_node_675_C_5.1.2
~ bus2=trip_load_675_C_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_36 Units=km Length=0.03048
~ bus1=trip_node_675_C_5.1.2
~ bus2=trip_load_675_C_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_37 Units=km Length=0.03048
~ bus1=trip_node_675_C_5.1.2
~ bus2=trip_load_675_C_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_38 Units=km Length=0.03048
~ bus1=trip_node_675_C_5.1.2
~ bus2=trip_load_675_C_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_39 Units=km Length=0.03048
~ bus1=trip_node_675_C_5.1.2
~ bus2=trip_load_675_C_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_675_C_h_40 Units=km Length=0.03048
~ bus1=trip_node_675_C_5.1.2
~ bus2=trip_load_675_C_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_A_xfmr_671_A_1 Units=km Length=0.03048
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_A_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_A_h_1 Units=km Length=0.03048
~ bus1=trip_node_671_A_1.1.2
~ bus2=trip_load_671_A_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_2 Units=km Length=0.03048
~ bus1=trip_node_671_A_1.1.2
~ bus2=trip_load_671_A_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_3 Units=km Length=0.03048
~ bus1=trip_node_671_A_1.1.2
~ bus2=trip_load_671_A_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_4 Units=km Length=0.03048
~ bus1=trip_node_671_A_1.1.2
~ bus2=trip_load_671_A_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_5 Units=km Length=0.03048
~ bus1=trip_node_671_A_1.1.2
~ bus2=trip_load_671_A_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_6 Units=km Length=0.03048
~ bus1=trip_node_671_A_1.1.2
~ bus2=trip_load_671_A_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_7 Units=km Length=0.03048
~ bus1=trip_node_671_A_1.1.2
~ bus2=trip_load_671_A_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_8 Units=km Length=0.03048
~ bus1=trip_node_671_A_1.1.2
~ bus2=trip_load_671_A_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_A_xfmr_671_A_2 Units=km Length=0.03048
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_A_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_A_h_9 Units=km Length=0.03048
~ bus1=trip_node_671_A_2.1.2
~ bus2=trip_load_671_A_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_10 Units=km Length=0.03048
~ bus1=trip_node_671_A_2.1.2
~ bus2=trip_load_671_A_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_11 Units=km Length=0.03048
~ bus1=trip_node_671_A_2.1.2
~ bus2=trip_load_671_A_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_12 Units=km Length=0.03048
~ bus1=trip_node_671_A_2.1.2
~ bus2=trip_load_671_A_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_13 Units=km Length=0.03048
~ bus1=trip_node_671_A_2.1.2
~ bus2=trip_load_671_A_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_14 Units=km Length=0.03048
~ bus1=trip_node_671_A_2.1.2
~ bus2=trip_load_671_A_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_15 Units=km Length=0.03048
~ bus1=trip_node_671_A_2.1.2
~ bus2=trip_load_671_A_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_16 Units=km Length=0.03048
~ bus1=trip_node_671_A_2.1.2
~ bus2=trip_load_671_A_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_A_xfmr_671_A_3 Units=km Length=0.03048
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_A_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_A_h_17 Units=km Length=0.03048
~ bus1=trip_node_671_A_3.1.2
~ bus2=trip_load_671_A_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_18 Units=km Length=0.03048
~ bus1=trip_node_671_A_3.1.2
~ bus2=trip_load_671_A_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_19 Units=km Length=0.03048
~ bus1=trip_node_671_A_3.1.2
~ bus2=trip_load_671_A_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_20 Units=km Length=0.03048
~ bus1=trip_node_671_A_3.1.2
~ bus2=trip_load_671_A_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_21 Units=km Length=0.03048
~ bus1=trip_node_671_A_3.1.2
~ bus2=trip_load_671_A_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_22 Units=km Length=0.03048
~ bus1=trip_node_671_A_3.1.2
~ bus2=trip_load_671_A_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_23 Units=km Length=0.03048
~ bus1=trip_node_671_A_3.1.2
~ bus2=trip_load_671_A_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_24 Units=km Length=0.03048
~ bus1=trip_node_671_A_3.1.2
~ bus2=trip_load_671_A_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_A_xfmr_671_A_4 Units=km Length=0.03048
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_A_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_A_h_25 Units=km Length=0.03048
~ bus1=trip_node_671_A_4.1.2
~ bus2=trip_load_671_A_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_26 Units=km Length=0.03048
~ bus1=trip_node_671_A_4.1.2
~ bus2=trip_load_671_A_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_27 Units=km Length=0.03048
~ bus1=trip_node_671_A_4.1.2
~ bus2=trip_load_671_A_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_28 Units=km Length=0.03048
~ bus1=trip_node_671_A_4.1.2
~ bus2=trip_load_671_A_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_29 Units=km Length=0.03048
~ bus1=trip_node_671_A_4.1.2
~ bus2=trip_load_671_A_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_30 Units=km Length=0.03048
~ bus1=trip_node_671_A_4.1.2
~ bus2=trip_load_671_A_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_31 Units=km Length=0.03048
~ bus1=trip_node_671_A_4.1.2
~ bus2=trip_load_671_A_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_32 Units=km Length=0.03048
~ bus1=trip_node_671_A_4.1.2
~ bus2=trip_load_671_A_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_A_xfmr_671_A_5 Units=km Length=0.03048
~ bus1=meter_671_A.1
~ bus2=xfmr_meter_671_A_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_671_A_h_33 Units=km Length=0.03048
~ bus1=trip_node_671_A_5.1.2
~ bus2=trip_load_671_A_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_34 Units=km Length=0.03048
~ bus1=trip_node_671_A_5.1.2
~ bus2=trip_load_671_A_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_35 Units=km Length=0.03048
~ bus1=trip_node_671_A_5.1.2
~ bus2=trip_load_671_A_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_36 Units=km Length=0.03048
~ bus1=trip_node_671_A_5.1.2
~ bus2=trip_load_671_A_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_37 Units=km Length=0.03048
~ bus1=trip_node_671_A_5.1.2
~ bus2=trip_load_671_A_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_38 Units=km Length=0.03048
~ bus1=trip_node_671_A_5.1.2
~ bus2=trip_load_671_A_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_39 Units=km Length=0.03048
~ bus1=trip_node_671_A_5.1.2
~ bus2=trip_load_671_A_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_A_h_40 Units=km Length=0.03048
~ bus1=trip_node_671_A_5.1.2
~ bus2=trip_load_671_A_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_B_xfmr_671_B_1 Units=km Length=0.03048
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_B_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_B_h_1 Units=km Length=0.03048
~ bus1=trip_node_671_B_1.1.2
~ bus2=trip_load_671_B_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_2 Units=km Length=0.03048
~ bus1=trip_node_671_B_1.1.2
~ bus2=trip_load_671_B_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_3 Units=km Length=0.03048
~ bus1=trip_node_671_B_1.1.2
~ bus2=trip_load_671_B_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_4 Units=km Length=0.03048
~ bus1=trip_node_671_B_1.1.2
~ bus2=trip_load_671_B_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_5 Units=km Length=0.03048
~ bus1=trip_node_671_B_1.1.2
~ bus2=trip_load_671_B_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_6 Units=km Length=0.03048
~ bus1=trip_node_671_B_1.1.2
~ bus2=trip_load_671_B_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_7 Units=km Length=0.03048
~ bus1=trip_node_671_B_1.1.2
~ bus2=trip_load_671_B_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_8 Units=km Length=0.03048
~ bus1=trip_node_671_B_1.1.2
~ bus2=trip_load_671_B_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_B_xfmr_671_B_2 Units=km Length=0.03048
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_B_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_B_h_9 Units=km Length=0.03048
~ bus1=trip_node_671_B_2.1.2
~ bus2=trip_load_671_B_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_10 Units=km Length=0.03048
~ bus1=trip_node_671_B_2.1.2
~ bus2=trip_load_671_B_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_11 Units=km Length=0.03048
~ bus1=trip_node_671_B_2.1.2
~ bus2=trip_load_671_B_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_12 Units=km Length=0.03048
~ bus1=trip_node_671_B_2.1.2
~ bus2=trip_load_671_B_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_13 Units=km Length=0.03048
~ bus1=trip_node_671_B_2.1.2
~ bus2=trip_load_671_B_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_14 Units=km Length=0.03048
~ bus1=trip_node_671_B_2.1.2
~ bus2=trip_load_671_B_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_15 Units=km Length=0.03048
~ bus1=trip_node_671_B_2.1.2
~ bus2=trip_load_671_B_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_16 Units=km Length=0.03048
~ bus1=trip_node_671_B_2.1.2
~ bus2=trip_load_671_B_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_B_xfmr_671_B_3 Units=km Length=0.03048
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_B_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_B_h_17 Units=km Length=0.03048
~ bus1=trip_node_671_B_3.1.2
~ bus2=trip_load_671_B_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_18 Units=km Length=0.03048
~ bus1=trip_node_671_B_3.1.2
~ bus2=trip_load_671_B_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_19 Units=km Length=0.03048
~ bus1=trip_node_671_B_3.1.2
~ bus2=trip_load_671_B_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_20 Units=km Length=0.03048
~ bus1=trip_node_671_B_3.1.2
~ bus2=trip_load_671_B_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_21 Units=km Length=0.03048
~ bus1=trip_node_671_B_3.1.2
~ bus2=trip_load_671_B_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_22 Units=km Length=0.03048
~ bus1=trip_node_671_B_3.1.2
~ bus2=trip_load_671_B_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_23 Units=km Length=0.03048
~ bus1=trip_node_671_B_3.1.2
~ bus2=trip_load_671_B_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_24 Units=km Length=0.03048
~ bus1=trip_node_671_B_3.1.2
~ bus2=trip_load_671_B_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_B_xfmr_671_B_4 Units=km Length=0.03048
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_B_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_B_h_25 Units=km Length=0.03048
~ bus1=trip_node_671_B_4.1.2
~ bus2=trip_load_671_B_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_26 Units=km Length=0.03048
~ bus1=trip_node_671_B_4.1.2
~ bus2=trip_load_671_B_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_27 Units=km Length=0.03048
~ bus1=trip_node_671_B_4.1.2
~ bus2=trip_load_671_B_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_28 Units=km Length=0.03048
~ bus1=trip_node_671_B_4.1.2
~ bus2=trip_load_671_B_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_29 Units=km Length=0.03048
~ bus1=trip_node_671_B_4.1.2
~ bus2=trip_load_671_B_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_30 Units=km Length=0.03048
~ bus1=trip_node_671_B_4.1.2
~ bus2=trip_load_671_B_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_31 Units=km Length=0.03048
~ bus1=trip_node_671_B_4.1.2
~ bus2=trip_load_671_B_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_32 Units=km Length=0.03048
~ bus1=trip_node_671_B_4.1.2
~ bus2=trip_load_671_B_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_B_xfmr_671_B_5 Units=km Length=0.03048
~ bus1=meter_671_B.2
~ bus2=xfmr_meter_671_B_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_671_B_h_33 Units=km Length=0.03048
~ bus1=trip_node_671_B_5.1.2
~ bus2=trip_load_671_B_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_34 Units=km Length=0.03048
~ bus1=trip_node_671_B_5.1.2
~ bus2=trip_load_671_B_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_35 Units=km Length=0.03048
~ bus1=trip_node_671_B_5.1.2
~ bus2=trip_load_671_B_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_36 Units=km Length=0.03048
~ bus1=trip_node_671_B_5.1.2
~ bus2=trip_load_671_B_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_37 Units=km Length=0.03048
~ bus1=trip_node_671_B_5.1.2
~ bus2=trip_load_671_B_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_38 Units=km Length=0.03048
~ bus1=trip_node_671_B_5.1.2
~ bus2=trip_load_671_B_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_39 Units=km Length=0.03048
~ bus1=trip_node_671_B_5.1.2
~ bus2=trip_load_671_B_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_B_h_40 Units=km Length=0.03048
~ bus1=trip_node_671_B_5.1.2
~ bus2=trip_load_671_B_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_C_xfmr_671_C_1 Units=km Length=0.03048
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_C_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_C_h_1 Units=km Length=0.03048
~ bus1=trip_node_671_C_1.1.2
~ bus2=trip_load_671_C_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_2 Units=km Length=0.03048
~ bus1=trip_node_671_C_1.1.2
~ bus2=trip_load_671_C_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_3 Units=km Length=0.03048
~ bus1=trip_node_671_C_1.1.2
~ bus2=trip_load_671_C_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_4 Units=km Length=0.03048
~ bus1=trip_node_671_C_1.1.2
~ bus2=trip_load_671_C_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_5 Units=km Length=0.03048
~ bus1=trip_node_671_C_1.1.2
~ bus2=trip_load_671_C_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_6 Units=km Length=0.03048
~ bus1=trip_node_671_C_1.1.2
~ bus2=trip_load_671_C_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_7 Units=km Length=0.03048
~ bus1=trip_node_671_C_1.1.2
~ bus2=trip_load_671_C_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_8 Units=km Length=0.03048
~ bus1=trip_node_671_C_1.1.2
~ bus2=trip_load_671_C_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_C_xfmr_671_C_2 Units=km Length=0.03048
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_C_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_C_h_9 Units=km Length=0.03048
~ bus1=trip_node_671_C_2.1.2
~ bus2=trip_load_671_C_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_10 Units=km Length=0.03048
~ bus1=trip_node_671_C_2.1.2
~ bus2=trip_load_671_C_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_11 Units=km Length=0.03048
~ bus1=trip_node_671_C_2.1.2
~ bus2=trip_load_671_C_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_12 Units=km Length=0.03048
~ bus1=trip_node_671_C_2.1.2
~ bus2=trip_load_671_C_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_13 Units=km Length=0.03048
~ bus1=trip_node_671_C_2.1.2
~ bus2=trip_load_671_C_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_14 Units=km Length=0.03048
~ bus1=trip_node_671_C_2.1.2
~ bus2=trip_load_671_C_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_15 Units=km Length=0.03048
~ bus1=trip_node_671_C_2.1.2
~ bus2=trip_load_671_C_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_16 Units=km Length=0.03048
~ bus1=trip_node_671_C_2.1.2
~ bus2=trip_load_671_C_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_C_xfmr_671_C_3 Units=km Length=0.03048
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_C_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_C_h_17 Units=km Length=0.03048
~ bus1=trip_node_671_C_3.1.2
~ bus2=trip_load_671_C_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_18 Units=km Length=0.03048
~ bus1=trip_node_671_C_3.1.2
~ bus2=trip_load_671_C_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_19 Units=km Length=0.03048
~ bus1=trip_node_671_C_3.1.2
~ bus2=trip_load_671_C_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_20 Units=km Length=0.03048
~ bus1=trip_node_671_C_3.1.2
~ bus2=trip_load_671_C_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_21 Units=km Length=0.03048
~ bus1=trip_node_671_C_3.1.2
~ bus2=trip_load_671_C_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_22 Units=km Length=0.03048
~ bus1=trip_node_671_C_3.1.2
~ bus2=trip_load_671_C_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_23 Units=km Length=0.03048
~ bus1=trip_node_671_C_3.1.2
~ bus2=trip_load_671_C_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_24 Units=km Length=0.03048
~ bus1=trip_node_671_C_3.1.2
~ bus2=trip_load_671_C_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_C_xfmr_671_C_4 Units=km Length=0.03048
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_C_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_C_h_25 Units=km Length=0.03048
~ bus1=trip_node_671_C_4.1.2
~ bus2=trip_load_671_C_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_26 Units=km Length=0.03048
~ bus1=trip_node_671_C_4.1.2
~ bus2=trip_load_671_C_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_27 Units=km Length=0.03048
~ bus1=trip_node_671_C_4.1.2
~ bus2=trip_load_671_C_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_28 Units=km Length=0.03048
~ bus1=trip_node_671_C_4.1.2
~ bus2=trip_load_671_C_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_29 Units=km Length=0.03048
~ bus1=trip_node_671_C_4.1.2
~ bus2=trip_load_671_C_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_30 Units=km Length=0.03048
~ bus1=trip_node_671_C_4.1.2
~ bus2=trip_load_671_C_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_31 Units=km Length=0.03048
~ bus1=trip_node_671_C_4.1.2
~ bus2=trip_load_671_C_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_32 Units=km Length=0.03048
~ bus1=trip_node_671_C_4.1.2
~ bus2=trip_load_671_C_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_671_C_xfmr_671_C_5 Units=km Length=0.03048
~ bus1=meter_671_C.3
~ bus2=xfmr_meter_671_C_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_671_C_h_33 Units=km Length=0.03048
~ bus1=trip_node_671_C_5.1.2
~ bus2=trip_load_671_C_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_34 Units=km Length=0.03048
~ bus1=trip_node_671_C_5.1.2
~ bus2=trip_load_671_C_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_35 Units=km Length=0.03048
~ bus1=trip_node_671_C_5.1.2
~ bus2=trip_load_671_C_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_36 Units=km Length=0.03048
~ bus1=trip_node_671_C_5.1.2
~ bus2=trip_load_671_C_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_37 Units=km Length=0.03048
~ bus1=trip_node_671_C_5.1.2
~ bus2=trip_load_671_C_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_38 Units=km Length=0.03048
~ bus1=trip_node_671_C_5.1.2
~ bus2=trip_load_671_C_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_39 Units=km Length=0.03048
~ bus1=trip_node_671_C_5.1.2
~ bus2=trip_load_671_C_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_671_C_h_40 Units=km Length=0.03048
~ bus1=trip_node_671_C_5.1.2
~ bus2=trip_load_671_C_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_A_xfmr_680_A_1 Units=km Length=0.03048
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_A_1.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_A_h_1 Units=km Length=0.03048
~ bus1=trip_node_680_A_1.1.2
~ bus2=trip_load_680_A_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_2 Units=km Length=0.03048
~ bus1=trip_node_680_A_1.1.2
~ bus2=trip_load_680_A_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_3 Units=km Length=0.03048
~ bus1=trip_node_680_A_1.1.2
~ bus2=trip_load_680_A_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_4 Units=km Length=0.03048
~ bus1=trip_node_680_A_1.1.2
~ bus2=trip_load_680_A_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_5 Units=km Length=0.03048
~ bus1=trip_node_680_A_1.1.2
~ bus2=trip_load_680_A_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_6 Units=km Length=0.03048
~ bus1=trip_node_680_A_1.1.2
~ bus2=trip_load_680_A_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_7 Units=km Length=0.03048
~ bus1=trip_node_680_A_1.1.2
~ bus2=trip_load_680_A_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_8 Units=km Length=0.03048
~ bus1=trip_node_680_A_1.1.2
~ bus2=trip_load_680_A_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_A_xfmr_680_A_2 Units=km Length=0.03048
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_A_2.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_A_h_9 Units=km Length=0.03048
~ bus1=trip_node_680_A_2.1.2
~ bus2=trip_load_680_A_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_10 Units=km Length=0.03048
~ bus1=trip_node_680_A_2.1.2
~ bus2=trip_load_680_A_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_11 Units=km Length=0.03048
~ bus1=trip_node_680_A_2.1.2
~ bus2=trip_load_680_A_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_12 Units=km Length=0.03048
~ bus1=trip_node_680_A_2.1.2
~ bus2=trip_load_680_A_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_13 Units=km Length=0.03048
~ bus1=trip_node_680_A_2.1.2
~ bus2=trip_load_680_A_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_14 Units=km Length=0.03048
~ bus1=trip_node_680_A_2.1.2
~ bus2=trip_load_680_A_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_15 Units=km Length=0.03048
~ bus1=trip_node_680_A_2.1.2
~ bus2=trip_load_680_A_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_16 Units=km Length=0.03048
~ bus1=trip_node_680_A_2.1.2
~ bus2=trip_load_680_A_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_A_xfmr_680_A_3 Units=km Length=0.03048
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_A_3.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_A_h_17 Units=km Length=0.03048
~ bus1=trip_node_680_A_3.1.2
~ bus2=trip_load_680_A_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_18 Units=km Length=0.03048
~ bus1=trip_node_680_A_3.1.2
~ bus2=trip_load_680_A_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_19 Units=km Length=0.03048
~ bus1=trip_node_680_A_3.1.2
~ bus2=trip_load_680_A_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_20 Units=km Length=0.03048
~ bus1=trip_node_680_A_3.1.2
~ bus2=trip_load_680_A_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_21 Units=km Length=0.03048
~ bus1=trip_node_680_A_3.1.2
~ bus2=trip_load_680_A_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_22 Units=km Length=0.03048
~ bus1=trip_node_680_A_3.1.2
~ bus2=trip_load_680_A_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_23 Units=km Length=0.03048
~ bus1=trip_node_680_A_3.1.2
~ bus2=trip_load_680_A_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_24 Units=km Length=0.03048
~ bus1=trip_node_680_A_3.1.2
~ bus2=trip_load_680_A_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_A_xfmr_680_A_4 Units=km Length=0.03048
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_A_4.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_A_h_25 Units=km Length=0.03048
~ bus1=trip_node_680_A_4.1.2
~ bus2=trip_load_680_A_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_26 Units=km Length=0.03048
~ bus1=trip_node_680_A_4.1.2
~ bus2=trip_load_680_A_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_27 Units=km Length=0.03048
~ bus1=trip_node_680_A_4.1.2
~ bus2=trip_load_680_A_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_28 Units=km Length=0.03048
~ bus1=trip_node_680_A_4.1.2
~ bus2=trip_load_680_A_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_29 Units=km Length=0.03048
~ bus1=trip_node_680_A_4.1.2
~ bus2=trip_load_680_A_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_30 Units=km Length=0.03048
~ bus1=trip_node_680_A_4.1.2
~ bus2=trip_load_680_A_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_31 Units=km Length=0.03048
~ bus1=trip_node_680_A_4.1.2
~ bus2=trip_load_680_A_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_32 Units=km Length=0.03048
~ bus1=trip_node_680_A_4.1.2
~ bus2=trip_load_680_A_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_A_xfmr_680_A_5 Units=km Length=0.03048
~ bus1=meter_680_A.1
~ bus2=xfmr_meter_680_A_5.1 switch=n  phases=1 Linecode=1P_OH_Code8

New Line.trip_line_680_A_h_33 Units=km Length=0.03048
~ bus1=trip_node_680_A_5.1.2
~ bus2=trip_load_680_A_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_34 Units=km Length=0.03048
~ bus1=trip_node_680_A_5.1.2
~ bus2=trip_load_680_A_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_35 Units=km Length=0.03048
~ bus1=trip_node_680_A_5.1.2
~ bus2=trip_load_680_A_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_36 Units=km Length=0.03048
~ bus1=trip_node_680_A_5.1.2
~ bus2=trip_load_680_A_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_37 Units=km Length=0.03048
~ bus1=trip_node_680_A_5.1.2
~ bus2=trip_load_680_A_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_38 Units=km Length=0.03048
~ bus1=trip_node_680_A_5.1.2
~ bus2=trip_load_680_A_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_39 Units=km Length=0.03048
~ bus1=trip_node_680_A_5.1.2
~ bus2=trip_load_680_A_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_A_h_40 Units=km Length=0.03048
~ bus1=trip_node_680_A_5.1.2
~ bus2=trip_load_680_A_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_B_xfmr_680_B_1 Units=km Length=0.03048
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_B_1.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_B_h_1 Units=km Length=0.03048
~ bus1=trip_node_680_B_1.1.2
~ bus2=trip_load_680_B_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_2 Units=km Length=0.03048
~ bus1=trip_node_680_B_1.1.2
~ bus2=trip_load_680_B_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_3 Units=km Length=0.03048
~ bus1=trip_node_680_B_1.1.2
~ bus2=trip_load_680_B_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_4 Units=km Length=0.03048
~ bus1=trip_node_680_B_1.1.2
~ bus2=trip_load_680_B_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_5 Units=km Length=0.03048
~ bus1=trip_node_680_B_1.1.2
~ bus2=trip_load_680_B_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_6 Units=km Length=0.03048
~ bus1=trip_node_680_B_1.1.2
~ bus2=trip_load_680_B_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_7 Units=km Length=0.03048
~ bus1=trip_node_680_B_1.1.2
~ bus2=trip_load_680_B_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_8 Units=km Length=0.03048
~ bus1=trip_node_680_B_1.1.2
~ bus2=trip_load_680_B_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_B_xfmr_680_B_2 Units=km Length=0.03048
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_B_2.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_B_h_9 Units=km Length=0.03048
~ bus1=trip_node_680_B_2.1.2
~ bus2=trip_load_680_B_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_10 Units=km Length=0.03048
~ bus1=trip_node_680_B_2.1.2
~ bus2=trip_load_680_B_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_11 Units=km Length=0.03048
~ bus1=trip_node_680_B_2.1.2
~ bus2=trip_load_680_B_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_12 Units=km Length=0.03048
~ bus1=trip_node_680_B_2.1.2
~ bus2=trip_load_680_B_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_13 Units=km Length=0.03048
~ bus1=trip_node_680_B_2.1.2
~ bus2=trip_load_680_B_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_14 Units=km Length=0.03048
~ bus1=trip_node_680_B_2.1.2
~ bus2=trip_load_680_B_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_15 Units=km Length=0.03048
~ bus1=trip_node_680_B_2.1.2
~ bus2=trip_load_680_B_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_16 Units=km Length=0.03048
~ bus1=trip_node_680_B_2.1.2
~ bus2=trip_load_680_B_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_B_xfmr_680_B_3 Units=km Length=0.03048
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_B_3.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_B_h_17 Units=km Length=0.03048
~ bus1=trip_node_680_B_3.1.2
~ bus2=trip_load_680_B_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_18 Units=km Length=0.03048
~ bus1=trip_node_680_B_3.1.2
~ bus2=trip_load_680_B_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_19 Units=km Length=0.03048
~ bus1=trip_node_680_B_3.1.2
~ bus2=trip_load_680_B_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_20 Units=km Length=0.03048
~ bus1=trip_node_680_B_3.1.2
~ bus2=trip_load_680_B_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_21 Units=km Length=0.03048
~ bus1=trip_node_680_B_3.1.2
~ bus2=trip_load_680_B_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_22 Units=km Length=0.03048
~ bus1=trip_node_680_B_3.1.2
~ bus2=trip_load_680_B_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_23 Units=km Length=0.03048
~ bus1=trip_node_680_B_3.1.2
~ bus2=trip_load_680_B_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_24 Units=km Length=0.03048
~ bus1=trip_node_680_B_3.1.2
~ bus2=trip_load_680_B_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_B_xfmr_680_B_4 Units=km Length=0.03048
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_B_4.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_B_h_25 Units=km Length=0.03048
~ bus1=trip_node_680_B_4.1.2
~ bus2=trip_load_680_B_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_26 Units=km Length=0.03048
~ bus1=trip_node_680_B_4.1.2
~ bus2=trip_load_680_B_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_27 Units=km Length=0.03048
~ bus1=trip_node_680_B_4.1.2
~ bus2=trip_load_680_B_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_28 Units=km Length=0.03048
~ bus1=trip_node_680_B_4.1.2
~ bus2=trip_load_680_B_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_29 Units=km Length=0.03048
~ bus1=trip_node_680_B_4.1.2
~ bus2=trip_load_680_B_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_30 Units=km Length=0.03048
~ bus1=trip_node_680_B_4.1.2
~ bus2=trip_load_680_B_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_31 Units=km Length=0.03048
~ bus1=trip_node_680_B_4.1.2
~ bus2=trip_load_680_B_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_32 Units=km Length=0.03048
~ bus1=trip_node_680_B_4.1.2
~ bus2=trip_load_680_B_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_B_xfmr_680_B_5 Units=km Length=0.03048
~ bus1=meter_680_B.2
~ bus2=xfmr_meter_680_B_5.2 switch=n  phases=1 Linecode=1P_OH_Code9

New Line.trip_line_680_B_h_33 Units=km Length=0.03048
~ bus1=trip_node_680_B_5.1.2
~ bus2=trip_load_680_B_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_34 Units=km Length=0.03048
~ bus1=trip_node_680_B_5.1.2
~ bus2=trip_load_680_B_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_35 Units=km Length=0.03048
~ bus1=trip_node_680_B_5.1.2
~ bus2=trip_load_680_B_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_36 Units=km Length=0.03048
~ bus1=trip_node_680_B_5.1.2
~ bus2=trip_load_680_B_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_37 Units=km Length=0.03048
~ bus1=trip_node_680_B_5.1.2
~ bus2=trip_load_680_B_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_38 Units=km Length=0.03048
~ bus1=trip_node_680_B_5.1.2
~ bus2=trip_load_680_B_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_39 Units=km Length=0.03048
~ bus1=trip_node_680_B_5.1.2
~ bus2=trip_load_680_B_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_B_h_40 Units=km Length=0.03048
~ bus1=trip_node_680_B_5.1.2
~ bus2=trip_load_680_B_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_C_xfmr_680_C_1 Units=km Length=0.03048
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_C_1.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_680_C_h_1 Units=km Length=0.03048
~ bus1=trip_node_680_C_1.1.2
~ bus2=trip_load_680_C_h_1.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_2 Units=km Length=0.03048
~ bus1=trip_node_680_C_1.1.2
~ bus2=trip_load_680_C_h_2.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_3 Units=km Length=0.03048
~ bus1=trip_node_680_C_1.1.2
~ bus2=trip_load_680_C_h_3.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_4 Units=km Length=0.03048
~ bus1=trip_node_680_C_1.1.2
~ bus2=trip_load_680_C_h_4.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_5 Units=km Length=0.03048
~ bus1=trip_node_680_C_1.1.2
~ bus2=trip_load_680_C_h_5.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_6 Units=km Length=0.03048
~ bus1=trip_node_680_C_1.1.2
~ bus2=trip_load_680_C_h_6.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_7 Units=km Length=0.03048
~ bus1=trip_node_680_C_1.1.2
~ bus2=trip_load_680_C_h_7.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_8 Units=km Length=0.03048
~ bus1=trip_node_680_C_1.1.2
~ bus2=trip_load_680_C_h_8.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_C_xfmr_680_C_2 Units=km Length=0.03048
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_C_2.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_680_C_h_9 Units=km Length=0.03048
~ bus1=trip_node_680_C_2.1.2
~ bus2=trip_load_680_C_h_9.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_10 Units=km Length=0.03048
~ bus1=trip_node_680_C_2.1.2
~ bus2=trip_load_680_C_h_10.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_11 Units=km Length=0.03048
~ bus1=trip_node_680_C_2.1.2
~ bus2=trip_load_680_C_h_11.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_12 Units=km Length=0.03048
~ bus1=trip_node_680_C_2.1.2
~ bus2=trip_load_680_C_h_12.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_13 Units=km Length=0.03048
~ bus1=trip_node_680_C_2.1.2
~ bus2=trip_load_680_C_h_13.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_14 Units=km Length=0.03048
~ bus1=trip_node_680_C_2.1.2
~ bus2=trip_load_680_C_h_14.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_15 Units=km Length=0.03048
~ bus1=trip_node_680_C_2.1.2
~ bus2=trip_load_680_C_h_15.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_16 Units=km Length=0.03048
~ bus1=trip_node_680_C_2.1.2
~ bus2=trip_load_680_C_h_16.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_C_xfmr_680_C_3 Units=km Length=0.03048
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_C_3.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_680_C_h_17 Units=km Length=0.03048
~ bus1=trip_node_680_C_3.1.2
~ bus2=trip_load_680_C_h_17.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_18 Units=km Length=0.03048
~ bus1=trip_node_680_C_3.1.2
~ bus2=trip_load_680_C_h_18.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_19 Units=km Length=0.03048
~ bus1=trip_node_680_C_3.1.2
~ bus2=trip_load_680_C_h_19.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_20 Units=km Length=0.03048
~ bus1=trip_node_680_C_3.1.2
~ bus2=trip_load_680_C_h_20.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_21 Units=km Length=0.03048
~ bus1=trip_node_680_C_3.1.2
~ bus2=trip_load_680_C_h_21.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_22 Units=km Length=0.03048
~ bus1=trip_node_680_C_3.1.2
~ bus2=trip_load_680_C_h_22.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_23 Units=km Length=0.03048
~ bus1=trip_node_680_C_3.1.2
~ bus2=trip_load_680_C_h_23.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_24 Units=km Length=0.03048
~ bus1=trip_node_680_C_3.1.2
~ bus2=trip_load_680_C_h_24.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_C_xfmr_680_C_4 Units=km Length=0.03048
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_C_4.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_680_C_h_25 Units=km Length=0.03048
~ bus1=trip_node_680_C_4.1.2
~ bus2=trip_load_680_C_h_25.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_26 Units=km Length=0.03048
~ bus1=trip_node_680_C_4.1.2
~ bus2=trip_load_680_C_h_26.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_27 Units=km Length=0.03048
~ bus1=trip_node_680_C_4.1.2
~ bus2=trip_load_680_C_h_27.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_28 Units=km Length=0.03048
~ bus1=trip_node_680_C_4.1.2
~ bus2=trip_load_680_C_h_28.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_29 Units=km Length=0.03048
~ bus1=trip_node_680_C_4.1.2
~ bus2=trip_load_680_C_h_29.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_30 Units=km Length=0.03048
~ bus1=trip_node_680_C_4.1.2
~ bus2=trip_load_680_C_h_30.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_31 Units=km Length=0.03048
~ bus1=trip_node_680_C_4.1.2
~ bus2=trip_load_680_C_h_31.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_32 Units=km Length=0.03048
~ bus1=trip_node_680_C_4.1.2
~ bus2=trip_load_680_C_h_32.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.OL_680_C_xfmr_680_C_5 Units=km Length=0.03048
~ bus1=meter_680_C.3
~ bus2=xfmr_meter_680_C_5.3 switch=n  phases=1 Linecode=1P_OH_Code3

New Line.trip_line_680_C_h_33 Units=km Length=0.03048
~ bus1=trip_node_680_C_5.1.2
~ bus2=trip_load_680_C_h_33.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_34 Units=km Length=0.03048
~ bus1=trip_node_680_C_5.1.2
~ bus2=trip_load_680_C_h_34.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_35 Units=km Length=0.03048
~ bus1=trip_node_680_C_5.1.2
~ bus2=trip_load_680_C_h_35.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_36 Units=km Length=0.03048
~ bus1=trip_node_680_C_5.1.2
~ bus2=trip_load_680_C_h_36.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_37 Units=km Length=0.03048
~ bus1=trip_node_680_C_5.1.2
~ bus2=trip_load_680_C_h_37.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_38 Units=km Length=0.03048
~ bus1=trip_node_680_C_5.1.2
~ bus2=trip_load_680_C_h_38.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_39 Units=km Length=0.03048
~ bus1=trip_node_680_C_5.1.2
~ bus2=trip_load_680_C_h_39.1.2 switch=n  phases=2 Linecode=2P_Code10

New Line.trip_line_680_C_h_40 Units=km Length=0.03048
~ bus1=trip_node_680_C_5.1.2
~ bus2=trip_load_680_C_h_40.1.2 switch=n  phases=2 Linecode=2P_Code10

New Capacitor.CAP1 phases=3 Kv=2.4 Kvar=900.0 Bus1=N675

New Capacitor.CAP2 phases=3 Kv=2.4 Kvar=750.0 Bus1=N675

New Loadshape.shape1 npts=672 mult=(file="csv_files/house_1.csv")
New Loadshape.shape2 npts=672 mult=(file="csv_files/house_2.csv")
New Loadshape.shape3 npts=672 mult=(file="csv_files/house_3.csv")
New Loadshape.shape4 npts=672 mult=(file="csv_files/house_4.csv")
New Loadshape.shape5 npts=672 mult=(file="csv_files/house_5.csv")
New Loadshape.shape6 npts=672 mult=(file="csv_files/house_6.csv")
New Loadshape.shape7 npts=672 mult=(file="csv_files/house_7.csv")
New Loadshape.shape8 npts=672 mult=(file="csv_files/house_8.csv")
New Loadshape.shape9 npts=672 mult=(file="csv_files/house_9.csv")
New Loadshape.shape10 npts=672 mult=(file="csv_files/house_10.csv")
New Loadshape.shape11 npts=672 mult=(file="csv_files/house_11.csv")
New Loadshape.shape12 npts=672 mult=(file="csv_files/house_12.csv")
New Loadshape.shape13 npts=672 mult=(file="csv_files/house_13.csv")
New Loadshape.shape14 npts=672 mult=(file="csv_files/house_14.csv")
New Loadshape.shape15 npts=672 mult=(file="csv_files/house_15.csv")
New Loadshape.shape16 npts=672 mult=(file="csv_files/house_16.csv")
New Loadshape.shape17 npts=672 mult=(file="csv_files/house_17.csv")
New Loadshape.shape18 npts=672 mult=(file="csv_files/house_18.csv")
New Loadshape.shape19 npts=672 mult=(file="csv_files/house_19.csv")
New Loadshape.shape20 npts=672 mult=(file="csv_files/house_20.csv")
New Loadshape.shape21 npts=672 mult=(file="csv_files/house_21.csv")
New Loadshape.shape22 npts=672 mult=(file="csv_files/house_22.csv")
New Loadshape.shape23 npts=672 mult=(file="csv_files/house_23.csv")
New Loadshape.shape24 npts=672 mult=(file="csv_files/house_24.csv")
New Loadshape.shape25 npts=672 mult=(file="csv_files/house_25.csv")
New Loadshape.shape26 npts=672 mult=(file="csv_files/house_26.csv")
New Loadshape.shape27 npts=672 mult=(file="csv_files/house_27.csv")
New Loadshape.shape28 npts=672 mult=(file="csv_files/house_28.csv")
New Loadshape.shape29 npts=672 mult=(file="csv_files/house_29.csv")
New Loadshape.shape30 npts=672 mult=(file="csv_files/house_30.csv")
New Loadshape.shape31 npts=672 mult=(file="csv_files/house_31.csv")
New Loadshape.shape32 npts=672 mult=(file="csv_files/house_32.csv")
New Loadshape.shape33 npts=672 mult=(file="csv_files/house_33.csv")
New Loadshape.shape34 npts=672 mult=(file="csv_files/house_34.csv")
New Loadshape.shape35 npts=672 mult=(file="csv_files/house_35.csv")
New Loadshape.shape36 npts=672 mult=(file="csv_files/house_36.csv")
New Loadshape.shape37 npts=672 mult=(file="csv_files/house_37.csv")
New Loadshape.shape38 npts=672 mult=(file="csv_files/house_38.csv")
New Loadshape.shape39 npts=672 mult=(file="csv_files/house_39.csv")
New Loadshape.shape40 npts=672 mult=(file="csv_files/house_40.csv")
New Loadshape.shape41 npts=672 mult=(file="csv_files/house_41.csv")
New Loadshape.shape42 npts=672 mult=(file="csv_files/house_42.csv")
New Loadshape.shape43 npts=672 mult=(file="csv_files/house_43.csv")
New Loadshape.shape44 npts=672 mult=(file="csv_files/house_44.csv")
New Loadshape.shape45 npts=672 mult=(file="csv_files/house_45.csv")
New Loadshape.shape46 npts=672 mult=(file="csv_files/house_46.csv")
New Loadshape.shape47 npts=672 mult=(file="csv_files/house_47.csv")
New Loadshape.shape48 npts=672 mult=(file="csv_files/house_48.csv")
New Loadshape.shape49 npts=672 mult=(file="csv_files/house_49.csv")
New Loadshape.shape50 npts=672 mult=(file="csv_files/house_50.csv")
New Loadshape.shape51 npts=672 mult=(file="csv_files/house_51.csv")
New Loadshape.shape52 npts=672 mult=(file="csv_files/house_52.csv")
New Loadshape.shape53 npts=672 mult=(file="csv_files/house_53.csv")
New Loadshape.shape54 npts=672 mult=(file="csv_files/house_54.csv")
New Loadshape.shape55 npts=672 mult=(file="csv_files/house_55.csv")
New Loadshape.shape56 npts=672 mult=(file="csv_files/house_56.csv")
New Loadshape.shape57 npts=672 mult=(file="csv_files/house_57.csv")
New Loadshape.shape58 npts=672 mult=(file="csv_files/house_58.csv")
New Loadshape.shape59 npts=672 mult=(file="csv_files/house_59.csv")
New Loadshape.shape60 npts=672 mult=(file="csv_files/house_60.csv")
New Loadshape.shape61 npts=672 mult=(file="csv_files/house_61.csv")
New Loadshape.shape62 npts=672 mult=(file="csv_files/house_62.csv")
New Loadshape.shape63 npts=672 mult=(file="csv_files/house_63.csv")
New Loadshape.shape64 npts=672 mult=(file="csv_files/house_64.csv")
New Loadshape.shape65 npts=672 mult=(file="csv_files/house_65.csv")
New Loadshape.shape66 npts=672 mult=(file="csv_files/house_66.csv")
New Loadshape.shape67 npts=672 mult=(file="csv_files/house_67.csv")
New Loadshape.shape68 npts=672 mult=(file="csv_files/house_68.csv")
New Loadshape.shape69 npts=672 mult=(file="csv_files/house_69.csv")
New Loadshape.shape70 npts=672 mult=(file="csv_files/house_70.csv")
New Loadshape.shape71 npts=672 mult=(file="csv_files/house_71.csv")
New Loadshape.shape72 npts=672 mult=(file="csv_files/house_72.csv")
New Loadshape.shape73 npts=672 mult=(file="csv_files/house_73.csv")
New Loadshape.shape74 npts=672 mult=(file="csv_files/house_74.csv")
New Loadshape.shape75 npts=672 mult=(file="csv_files/house_75.csv")
New Loadshape.shape76 npts=672 mult=(file="csv_files/house_76.csv")
New Loadshape.shape77 npts=672 mult=(file="csv_files/house_77.csv")
New Loadshape.shape78 npts=672 mult=(file="csv_files/house_78.csv")
New Loadshape.shape79 npts=672 mult=(file="csv_files/house_79.csv")
New Loadshape.shape80 npts=672 mult=(file="csv_files/house_80.csv")
New Loadshape.shape81 npts=672 mult=(file="csv_files/house_81.csv")
New Loadshape.shape82 npts=672 mult=(file="csv_files/house_82.csv")
New Loadshape.shape83 npts=672 mult=(file="csv_files/house_83.csv")
New Loadshape.shape84 npts=672 mult=(file="csv_files/house_84.csv")
New Loadshape.shape85 npts=672 mult=(file="csv_files/house_85.csv")
New Loadshape.shape86 npts=672 mult=(file="csv_files/house_86.csv")
New Loadshape.shape87 npts=672 mult=(file="csv_files/house_87.csv")
New Loadshape.shape88 npts=672 mult=(file="csv_files/house_88.csv")
New Loadshape.shape89 npts=672 mult=(file="csv_files/house_89.csv")
New Loadshape.shape90 npts=672 mult=(file="csv_files/house_90.csv")
New Loadshape.shape91 npts=672 mult=(file="csv_files/house_91.csv")
New Loadshape.shape92 npts=672 mult=(file="csv_files/house_92.csv")
New Loadshape.shape93 npts=672 mult=(file="csv_files/house_93.csv")
New Loadshape.shape94 npts=672 mult=(file="csv_files/house_94.csv")
New Loadshape.shape95 npts=672 mult=(file="csv_files/house_95.csv")
New Loadshape.shape96 npts=672 mult=(file="csv_files/house_96.csv")
New Loadshape.shape97 npts=672 mult=(file="csv_files/house_97.csv")
New Loadshape.shape98 npts=672 mult=(file="csv_files/house_98.csv")
New Loadshape.shape99 npts=672 mult=(file="csv_files/house_99.csv")
New Loadshape.shape100 npts=672 mult=(file="csv_files/house_100.csv")
New Loadshape.shape101 npts=672 mult=(file="csv_files/house_101.csv")
New Loadshape.shape102 npts=672 mult=(file="csv_files/house_102.csv")
New Loadshape.shape103 npts=672 mult=(file="csv_files/house_103.csv")
New Loadshape.shape104 npts=672 mult=(file="csv_files/house_104.csv")
New Loadshape.shape105 npts=672 mult=(file="csv_files/house_105.csv")
New Loadshape.shape106 npts=672 mult=(file="csv_files/house_106.csv")
New Loadshape.shape107 npts=672 mult=(file="csv_files/house_107.csv")
New Loadshape.shape108 npts=672 mult=(file="csv_files/house_108.csv")
New Loadshape.shape109 npts=672 mult=(file="csv_files/house_109.csv")
New Loadshape.shape110 npts=672 mult=(file="csv_files/house_110.csv")
New Loadshape.shape111 npts=672 mult=(file="csv_files/house_111.csv")
New Loadshape.shape112 npts=672 mult=(file="csv_files/house_112.csv")
New Loadshape.shape113 npts=672 mult=(file="csv_files/house_113.csv")
New Loadshape.shape114 npts=672 mult=(file="csv_files/house_114.csv")
New Loadshape.shape115 npts=672 mult=(file="csv_files/house_115.csv")
New Loadshape.shape116 npts=672 mult=(file="csv_files/house_116.csv")
New Loadshape.shape117 npts=672 mult=(file="csv_files/house_117.csv")
New Loadshape.shape118 npts=672 mult=(file="csv_files/house_118.csv")
New Loadshape.shape119 npts=672 mult=(file="csv_files/house_119.csv")
New Loadshape.shape120 npts=672 mult=(file="csv_files/house_120.csv")
New Loadshape.shape121 npts=672 mult=(file="csv_files/house_121.csv")
New Loadshape.shape122 npts=672 mult=(file="csv_files/house_122.csv")
New Loadshape.shape123 npts=672 mult=(file="csv_files/house_123.csv")
New Loadshape.shape124 npts=672 mult=(file="csv_files/house_124.csv")
New Loadshape.shape125 npts=672 mult=(file="csv_files/house_125.csv")
New Loadshape.shape126 npts=672 mult=(file="csv_files/house_126.csv")
New Loadshape.shape127 npts=672 mult=(file="csv_files/house_127.csv")
New Loadshape.shape128 npts=672 mult=(file="csv_files/house_128.csv")
New Loadshape.shape129 npts=672 mult=(file="csv_files/house_129.csv")
New Loadshape.shape130 npts=672 mult=(file="csv_files/house_130.csv")
New Loadshape.shape131 npts=672 mult=(file="csv_files/house_131.csv")
New Loadshape.shape132 npts=672 mult=(file="csv_files/house_132.csv")
New Loadshape.shape133 npts=672 mult=(file="csv_files/house_133.csv")
New Loadshape.shape134 npts=672 mult=(file="csv_files/house_134.csv")
New Loadshape.shape135 npts=672 mult=(file="csv_files/house_135.csv")
New Loadshape.shape136 npts=672 mult=(file="csv_files/house_136.csv")
New Loadshape.shape137 npts=672 mult=(file="csv_files/house_137.csv")
New Loadshape.shape138 npts=672 mult=(file="csv_files/house_138.csv")
New Loadshape.shape139 npts=672 mult=(file="csv_files/house_139.csv")
New Loadshape.shape140 npts=672 mult=(file="csv_files/house_140.csv")
New Loadshape.shape141 npts=672 mult=(file="csv_files/house_141.csv")
New Loadshape.shape142 npts=672 mult=(file="csv_files/house_142.csv")
New Loadshape.shape143 npts=672 mult=(file="csv_files/house_143.csv")
New Loadshape.shape144 npts=672 mult=(file="csv_files/house_144.csv")
New Loadshape.shape145 npts=672 mult=(file="csv_files/house_145.csv")
New Loadshape.shape146 npts=672 mult=(file="csv_files/house_146.csv")
New Loadshape.shape147 npts=672 mult=(file="csv_files/house_147.csv")
New Loadshape.shape148 npts=672 mult=(file="csv_files/house_148.csv")
New Loadshape.shape149 npts=672 mult=(file="csv_files/house_149.csv")
New Loadshape.shape150 npts=672 mult=(file="csv_files/house_150.csv")
New Loadshape.shape151 npts=672 mult=(file="csv_files/house_151.csv")
New Loadshape.shape152 npts=672 mult=(file="csv_files/house_152.csv")
New Loadshape.shape153 npts=672 mult=(file="csv_files/house_153.csv")
New Loadshape.shape154 npts=672 mult=(file="csv_files/house_154.csv")
New Loadshape.shape155 npts=672 mult=(file="csv_files/house_155.csv")
New Loadshape.shape156 npts=672 mult=(file="csv_files/house_156.csv")
New Loadshape.shape157 npts=672 mult=(file="csv_files/house_157.csv")
New Loadshape.shape158 npts=672 mult=(file="csv_files/house_158.csv")
New Loadshape.shape159 npts=672 mult=(file="csv_files/house_159.csv")
New Loadshape.shape160 npts=672 mult=(file="csv_files/house_160.csv")
New Loadshape.shape161 npts=672 mult=(file="csv_files/house_161.csv")
New Loadshape.shape162 npts=672 mult=(file="csv_files/house_162.csv")
New Loadshape.shape163 npts=672 mult=(file="csv_files/house_163.csv")
New Loadshape.shape164 npts=672 mult=(file="csv_files/house_164.csv")
New Loadshape.shape165 npts=672 mult=(file="csv_files/house_165.csv")
New Loadshape.shape166 npts=672 mult=(file="csv_files/house_166.csv")
New Loadshape.shape167 npts=672 mult=(file="csv_files/house_167.csv")
New Loadshape.shape168 npts=672 mult=(file="csv_files/house_168.csv")
New Loadshape.shape169 npts=672 mult=(file="csv_files/house_169.csv")
New Loadshape.shape170 npts=672 mult=(file="csv_files/house_170.csv")
New Loadshape.shape171 npts=672 mult=(file="csv_files/house_171.csv")
New Loadshape.shape172 npts=672 mult=(file="csv_files/house_172.csv")
New Loadshape.shape173 npts=672 mult=(file="csv_files/house_173.csv")
New Loadshape.shape174 npts=672 mult=(file="csv_files/house_174.csv")
New Loadshape.shape175 npts=672 mult=(file="csv_files/house_175.csv")
New Loadshape.shape176 npts=672 mult=(file="csv_files/house_176.csv")
New Loadshape.shape177 npts=672 mult=(file="csv_files/house_177.csv")
New Loadshape.shape178 npts=672 mult=(file="csv_files/house_178.csv")
New Loadshape.shape179 npts=672 mult=(file="csv_files/house_179.csv")
New Loadshape.shape180 npts=672 mult=(file="csv_files/house_180.csv")
New Loadshape.shape181 npts=672 mult=(file="csv_files/house_181.csv")
New Loadshape.shape182 npts=672 mult=(file="csv_files/house_182.csv")
New Loadshape.shape183 npts=672 mult=(file="csv_files/house_183.csv")
New Loadshape.shape184 npts=672 mult=(file="csv_files/house_184.csv")
New Loadshape.shape185 npts=672 mult=(file="csv_files/house_185.csv")
New Loadshape.shape186 npts=672 mult=(file="csv_files/house_186.csv")
New Loadshape.shape187 npts=672 mult=(file="csv_files/house_187.csv")
New Loadshape.shape188 npts=672 mult=(file="csv_files/house_188.csv")
New Loadshape.shape189 npts=672 mult=(file="csv_files/house_189.csv")
New Loadshape.shape190 npts=672 mult=(file="csv_files/house_190.csv")
New Loadshape.shape191 npts=672 mult=(file="csv_files/house_191.csv")
New Loadshape.shape192 npts=672 mult=(file="csv_files/house_192.csv")
New Loadshape.shape193 npts=672 mult=(file="csv_files/house_193.csv")
New Loadshape.shape194 npts=672 mult=(file="csv_files/house_194.csv")
New Loadshape.shape195 npts=672 mult=(file="csv_files/house_195.csv")
New Loadshape.shape196 npts=672 mult=(file="csv_files/house_196.csv")
New Loadshape.shape197 npts=672 mult=(file="csv_files/house_197.csv")
New Loadshape.shape198 npts=672 mult=(file="csv_files/house_198.csv")
New Loadshape.shape199 npts=672 mult=(file="csv_files/house_199.csv")
New Loadshape.shape200 npts=672 mult=(file="csv_files/house_200.csv")
New Loadshape.shape201 npts=672 mult=(file="csv_files/house_201.csv")
New Loadshape.shape202 npts=672 mult=(file="csv_files/house_202.csv")
New Loadshape.shape203 npts=672 mult=(file="csv_files/house_203.csv")
New Loadshape.shape204 npts=672 mult=(file="csv_files/house_204.csv")
New Loadshape.shape205 npts=672 mult=(file="csv_files/house_205.csv")
New Loadshape.shape206 npts=672 mult=(file="csv_files/house_206.csv")
New Loadshape.shape207 npts=672 mult=(file="csv_files/house_207.csv")
New Loadshape.shape208 npts=672 mult=(file="csv_files/house_208.csv")
New Loadshape.shape209 npts=672 mult=(file="csv_files/house_209.csv")
New Loadshape.shape210 npts=672 mult=(file="csv_files/house_210.csv")
New Loadshape.shape211 npts=672 mult=(file="csv_files/house_211.csv")
New Loadshape.shape212 npts=672 mult=(file="csv_files/house_212.csv")
New Loadshape.shape213 npts=672 mult=(file="csv_files/house_213.csv")
New Loadshape.shape214 npts=672 mult=(file="csv_files/house_214.csv")
New Loadshape.shape215 npts=672 mult=(file="csv_files/house_215.csv")
New Loadshape.shape216 npts=672 mult=(file="csv_files/house_216.csv")
New Loadshape.shape217 npts=672 mult=(file="csv_files/house_217.csv")
New Loadshape.shape218 npts=672 mult=(file="csv_files/house_218.csv")
New Loadshape.shape219 npts=672 mult=(file="csv_files/house_219.csv")
New Loadshape.shape220 npts=672 mult=(file="csv_files/house_220.csv")
New Loadshape.shape221 npts=672 mult=(file="csv_files/house_221.csv")
New Loadshape.shape222 npts=672 mult=(file="csv_files/house_222.csv")
New Loadshape.shape223 npts=672 mult=(file="csv_files/house_223.csv")
New Loadshape.shape224 npts=672 mult=(file="csv_files/house_224.csv")
New Loadshape.shape225 npts=672 mult=(file="csv_files/house_225.csv")
New Loadshape.shape226 npts=672 mult=(file="csv_files/house_226.csv")
New Loadshape.shape227 npts=672 mult=(file="csv_files/house_227.csv")
New Loadshape.shape228 npts=672 mult=(file="csv_files/house_228.csv")
New Loadshape.shape229 npts=672 mult=(file="csv_files/house_229.csv")
New Loadshape.shape230 npts=672 mult=(file="csv_files/house_230.csv")
New Loadshape.shape231 npts=672 mult=(file="csv_files/house_231.csv")
New Loadshape.shape232 npts=672 mult=(file="csv_files/house_232.csv")
New Loadshape.shape233 npts=672 mult=(file="csv_files/house_233.csv")
New Loadshape.shape234 npts=672 mult=(file="csv_files/house_234.csv")
New Loadshape.shape235 npts=672 mult=(file="csv_files/house_235.csv")
New Loadshape.shape236 npts=672 mult=(file="csv_files/house_236.csv")
New Loadshape.shape237 npts=672 mult=(file="csv_files/house_237.csv")
New Loadshape.shape238 npts=672 mult=(file="csv_files/house_238.csv")
New Loadshape.shape239 npts=672 mult=(file="csv_files/house_239.csv")
New Loadshape.shape240 npts=672 mult=(file="csv_files/house_240.csv")
New Loadshape.shape241 npts=672 mult=(file="csv_files/house_241.csv")
New Loadshape.shape242 npts=672 mult=(file="csv_files/house_242.csv")
New Loadshape.shape243 npts=672 mult=(file="csv_files/house_243.csv")
New Loadshape.shape244 npts=672 mult=(file="csv_files/house_244.csv")
New Loadshape.shape245 npts=672 mult=(file="csv_files/house_245.csv")
New Loadshape.shape246 npts=672 mult=(file="csv_files/house_246.csv")
New Loadshape.shape247 npts=672 mult=(file="csv_files/house_247.csv")
New Loadshape.shape248 npts=672 mult=(file="csv_files/house_248.csv")
New Loadshape.shape249 npts=672 mult=(file="csv_files/house_249.csv")
New Loadshape.shape250 npts=672 mult=(file="csv_files/house_250.csv")
New Loadshape.shape251 npts=672 mult=(file="csv_files/house_251.csv")
New Loadshape.shape252 npts=672 mult=(file="csv_files/house_252.csv")
New Loadshape.shape253 npts=672 mult=(file="csv_files/house_253.csv")
New Loadshape.shape254 npts=672 mult=(file="csv_files/house_254.csv")
New Loadshape.shape255 npts=672 mult=(file="csv_files/house_255.csv")
New Loadshape.shape256 npts=672 mult=(file="csv_files/house_256.csv")
New Loadshape.shape257 npts=672 mult=(file="csv_files/house_257.csv")
New Loadshape.shape258 npts=672 mult=(file="csv_files/house_258.csv")
New Loadshape.shape259 npts=672 mult=(file="csv_files/house_259.csv")
New Loadshape.shape260 npts=672 mult=(file="csv_files/house_260.csv")
New Loadshape.shape261 npts=672 mult=(file="csv_files/house_261.csv")
New Loadshape.shape262 npts=672 mult=(file="csv_files/house_262.csv")
New Loadshape.shape263 npts=672 mult=(file="csv_files/house_263.csv")
New Loadshape.shape264 npts=672 mult=(file="csv_files/house_264.csv")
New Loadshape.shape265 npts=672 mult=(file="csv_files/house_265.csv")
New Loadshape.shape266 npts=672 mult=(file="csv_files/house_266.csv")
New Loadshape.shape267 npts=672 mult=(file="csv_files/house_267.csv")
New Loadshape.shape268 npts=672 mult=(file="csv_files/house_268.csv")
New Loadshape.shape269 npts=672 mult=(file="csv_files/house_269.csv")
New Loadshape.shape270 npts=672 mult=(file="csv_files/house_270.csv")
New Loadshape.shape271 npts=672 mult=(file="csv_files/house_271.csv")
New Loadshape.shape272 npts=672 mult=(file="csv_files/house_272.csv")
New Loadshape.shape273 npts=672 mult=(file="csv_files/house_273.csv")
New Loadshape.shape274 npts=672 mult=(file="csv_files/house_274.csv")
New Loadshape.shape275 npts=672 mult=(file="csv_files/house_275.csv")
New Loadshape.shape276 npts=672 mult=(file="csv_files/house_276.csv")
New Loadshape.shape277 npts=672 mult=(file="csv_files/house_277.csv")
New Loadshape.shape278 npts=672 mult=(file="csv_files/house_278.csv")
New Loadshape.shape279 npts=672 mult=(file="csv_files/house_279.csv")
New Loadshape.shape280 npts=672 mult=(file="csv_files/house_280.csv")
New Loadshape.shape281 npts=672 mult=(file="csv_files/house_281.csv")
New Loadshape.shape282 npts=672 mult=(file="csv_files/house_282.csv")
New Loadshape.shape283 npts=672 mult=(file="csv_files/house_283.csv")
New Loadshape.shape284 npts=672 mult=(file="csv_files/house_284.csv")
New Loadshape.shape285 npts=672 mult=(file="csv_files/house_285.csv")
New Loadshape.shape286 npts=672 mult=(file="csv_files/house_286.csv")
New Loadshape.shape287 npts=672 mult=(file="csv_files/house_287.csv")
New Loadshape.shape288 npts=672 mult=(file="csv_files/house_288.csv")
New Loadshape.shape289 npts=672 mult=(file="csv_files/house_289.csv")
New Loadshape.shape290 npts=672 mult=(file="csv_files/house_290.csv")
New Loadshape.shape291 npts=672 mult=(file="csv_files/house_291.csv")
New Loadshape.shape292 npts=672 mult=(file="csv_files/house_292.csv")
New Loadshape.shape293 npts=672 mult=(file="csv_files/house_293.csv")
New Loadshape.shape294 npts=672 mult=(file="csv_files/house_294.csv")
New Loadshape.shape295 npts=672 mult=(file="csv_files/house_295.csv")
New Loadshape.shape296 npts=672 mult=(file="csv_files/house_296.csv")
New Loadshape.shape297 npts=672 mult=(file="csv_files/house_297.csv")
New Loadshape.shape298 npts=672 mult=(file="csv_files/house_298.csv")
New Loadshape.shape299 npts=672 mult=(file="csv_files/house_299.csv")
New Loadshape.shape300 npts=672 mult=(file="csv_files/house_300.csv")
New Loadshape.shape301 npts=672 mult=(file="csv_files/house_301.csv")
New Loadshape.shape302 npts=672 mult=(file="csv_files/house_302.csv")
New Loadshape.shape303 npts=672 mult=(file="csv_files/house_303.csv")
New Loadshape.shape304 npts=672 mult=(file="csv_files/house_304.csv")
New Loadshape.shape305 npts=672 mult=(file="csv_files/house_305.csv")
New Loadshape.shape306 npts=672 mult=(file="csv_files/house_306.csv")
New Loadshape.shape307 npts=672 mult=(file="csv_files/house_307.csv")
New Loadshape.shape308 npts=672 mult=(file="csv_files/house_308.csv")
New Loadshape.shape309 npts=672 mult=(file="csv_files/house_309.csv")
New Loadshape.shape310 npts=672 mult=(file="csv_files/house_310.csv")
New Loadshape.shape311 npts=672 mult=(file="csv_files/house_311.csv")
New Loadshape.shape312 npts=672 mult=(file="csv_files/house_312.csv")
New Loadshape.shape313 npts=672 mult=(file="csv_files/house_313.csv")
New Loadshape.shape314 npts=672 mult=(file="csv_files/house_314.csv")
New Loadshape.shape315 npts=672 mult=(file="csv_files/house_315.csv")
New Loadshape.shape316 npts=672 mult=(file="csv_files/house_316.csv")
New Loadshape.shape317 npts=672 mult=(file="csv_files/house_317.csv")
New Loadshape.shape318 npts=672 mult=(file="csv_files/house_318.csv")
New Loadshape.shape319 npts=672 mult=(file="csv_files/house_319.csv")
New Loadshape.shape320 npts=672 mult=(file="csv_files/house_320.csv")
New Loadshape.shape321 npts=672 mult=(file="csv_files/house_321.csv")
New Loadshape.shape322 npts=672 mult=(file="csv_files/house_322.csv")
New Loadshape.shape323 npts=672 mult=(file="csv_files/house_323.csv")
New Loadshape.shape324 npts=672 mult=(file="csv_files/house_324.csv")
New Loadshape.shape325 npts=672 mult=(file="csv_files/house_325.csv")
New Loadshape.shape326 npts=672 mult=(file="csv_files/house_326.csv")
New Loadshape.shape327 npts=672 mult=(file="csv_files/house_327.csv")
New Loadshape.shape328 npts=672 mult=(file="csv_files/house_328.csv")
New Loadshape.shape329 npts=672 mult=(file="csv_files/house_329.csv")
New Loadshape.shape330 npts=672 mult=(file="csv_files/house_330.csv")
New Loadshape.shape331 npts=672 mult=(file="csv_files/house_331.csv")
New Loadshape.shape332 npts=672 mult=(file="csv_files/house_332.csv")
New Loadshape.shape333 npts=672 mult=(file="csv_files/house_333.csv")
New Loadshape.shape334 npts=672 mult=(file="csv_files/house_334.csv")
New Loadshape.shape335 npts=672 mult=(file="csv_files/house_335.csv")
New Loadshape.shape336 npts=672 mult=(file="csv_files/house_336.csv")
New Loadshape.shape337 npts=672 mult=(file="csv_files/house_337.csv")
New Loadshape.shape338 npts=672 mult=(file="csv_files/house_338.csv")
New Loadshape.shape339 npts=672 mult=(file="csv_files/house_339.csv")
New Loadshape.shape340 npts=672 mult=(file="csv_files/house_340.csv")
New Loadshape.shape341 npts=672 mult=(file="csv_files/house_341.csv")
New Loadshape.shape342 npts=672 mult=(file="csv_files/house_342.csv")
New Loadshape.shape343 npts=672 mult=(file="csv_files/house_343.csv")
New Loadshape.shape344 npts=672 mult=(file="csv_files/house_344.csv")
New Loadshape.shape345 npts=672 mult=(file="csv_files/house_345.csv")
New Loadshape.shape346 npts=672 mult=(file="csv_files/house_346.csv")
New Loadshape.shape347 npts=672 mult=(file="csv_files/house_347.csv")
New Loadshape.shape348 npts=672 mult=(file="csv_files/house_348.csv")
New Loadshape.shape349 npts=672 mult=(file="csv_files/house_349.csv")
New Loadshape.shape350 npts=672 mult=(file="csv_files/house_350.csv")
New Loadshape.shape351 npts=672 mult=(file="csv_files/house_351.csv")
New Loadshape.shape352 npts=672 mult=(file="csv_files/house_352.csv")
New Loadshape.shape353 npts=672 mult=(file="csv_files/house_353.csv")
New Loadshape.shape354 npts=672 mult=(file="csv_files/house_354.csv")
New Loadshape.shape355 npts=672 mult=(file="csv_files/house_355.csv")
New Loadshape.shape356 npts=672 mult=(file="csv_files/house_356.csv")
New Loadshape.shape357 npts=672 mult=(file="csv_files/house_357.csv")
New Loadshape.shape358 npts=672 mult=(file="csv_files/house_358.csv")
New Loadshape.shape359 npts=672 mult=(file="csv_files/house_359.csv")
New Loadshape.shape360 npts=672 mult=(file="csv_files/house_360.csv")
New Loadshape.shape361 npts=672 mult=(file="csv_files/house_361.csv")
New Loadshape.shape362 npts=672 mult=(file="csv_files/house_362.csv")
New Loadshape.shape363 npts=672 mult=(file="csv_files/house_363.csv")
New Loadshape.shape364 npts=672 mult=(file="csv_files/house_364.csv")
New Loadshape.shape365 npts=672 mult=(file="csv_files/house_365.csv")
New Loadshape.shape366 npts=672 mult=(file="csv_files/house_366.csv")
New Loadshape.shape367 npts=672 mult=(file="csv_files/house_367.csv")
New Loadshape.shape368 npts=672 mult=(file="csv_files/house_368.csv")
New Loadshape.shape369 npts=672 mult=(file="csv_files/house_369.csv")
New Loadshape.shape370 npts=672 mult=(file="csv_files/house_370.csv")
New Loadshape.shape371 npts=672 mult=(file="csv_files/house_371.csv")
New Loadshape.shape372 npts=672 mult=(file="csv_files/house_372.csv")
New Loadshape.shape373 npts=672 mult=(file="csv_files/house_373.csv")
New Loadshape.shape374 npts=672 mult=(file="csv_files/house_374.csv")
New Loadshape.shape375 npts=672 mult=(file="csv_files/house_375.csv")
New Loadshape.shape376 npts=672 mult=(file="csv_files/house_376.csv")
New Loadshape.shape377 npts=672 mult=(file="csv_files/house_377.csv")
New Loadshape.shape378 npts=672 mult=(file="csv_files/house_378.csv")
New Loadshape.shape379 npts=672 mult=(file="csv_files/house_379.csv")
New Loadshape.shape380 npts=672 mult=(file="csv_files/house_380.csv")
New Loadshape.shape381 npts=672 mult=(file="csv_files/house_381.csv")
New Loadshape.shape382 npts=672 mult=(file="csv_files/house_382.csv")
New Loadshape.shape383 npts=672 mult=(file="csv_files/house_383.csv")
New Loadshape.shape384 npts=672 mult=(file="csv_files/house_384.csv")
New Loadshape.shape385 npts=672 mult=(file="csv_files/house_385.csv")
New Loadshape.shape386 npts=672 mult=(file="csv_files/house_386.csv")
New Loadshape.shape387 npts=672 mult=(file="csv_files/house_387.csv")
New Loadshape.shape388 npts=672 mult=(file="csv_files/house_388.csv")
New Loadshape.shape389 npts=672 mult=(file="csv_files/house_389.csv")
New Loadshape.shape390 npts=672 mult=(file="csv_files/house_390.csv")
New Loadshape.shape391 npts=672 mult=(file="csv_files/house_391.csv")
New Loadshape.shape392 npts=672 mult=(file="csv_files/house_392.csv")
New Loadshape.shape393 npts=672 mult=(file="csv_files/house_393.csv")
New Loadshape.shape394 npts=672 mult=(file="csv_files/house_394.csv")
New Loadshape.shape395 npts=672 mult=(file="csv_files/house_395.csv")
New Loadshape.shape396 npts=672 mult=(file="csv_files/house_396.csv")
New Loadshape.shape397 npts=672 mult=(file="csv_files/house_397.csv")
New Loadshape.shape398 npts=672 mult=(file="csv_files/house_398.csv")
New Loadshape.shape399 npts=672 mult=(file="csv_files/house_399.csv")
New Loadshape.shape400 npts=672 mult=(file="csv_files/house_400.csv")
New Loadshape.shape401 npts=672 mult=(file="csv_files/house_401.csv")
New Loadshape.shape402 npts=672 mult=(file="csv_files/house_402.csv")
New Loadshape.shape403 npts=672 mult=(file="csv_files/house_403.csv")
New Loadshape.shape404 npts=672 mult=(file="csv_files/house_404.csv")
New Loadshape.shape405 npts=672 mult=(file="csv_files/house_405.csv")
New Loadshape.shape406 npts=672 mult=(file="csv_files/house_406.csv")
New Loadshape.shape407 npts=672 mult=(file="csv_files/house_407.csv")
New Loadshape.shape408 npts=672 mult=(file="csv_files/house_408.csv")
New Loadshape.shape409 npts=672 mult=(file="csv_files/house_409.csv")
New Loadshape.shape410 npts=672 mult=(file="csv_files/house_410.csv")
New Loadshape.shape411 npts=672 mult=(file="csv_files/house_411.csv")
New Loadshape.shape412 npts=672 mult=(file="csv_files/house_412.csv")
New Loadshape.shape413 npts=672 mult=(file="csv_files/house_413.csv")
New Loadshape.shape414 npts=672 mult=(file="csv_files/house_414.csv")
New Loadshape.shape415 npts=672 mult=(file="csv_files/house_415.csv")
New Loadshape.shape416 npts=672 mult=(file="csv_files/house_416.csv")
New Loadshape.shape417 npts=672 mult=(file="csv_files/house_417.csv")
New Loadshape.shape418 npts=672 mult=(file="csv_files/house_418.csv")
New Loadshape.shape419 npts=672 mult=(file="csv_files/house_419.csv")
New Loadshape.shape420 npts=672 mult=(file="csv_files/house_420.csv")
New Loadshape.shape421 npts=672 mult=(file="csv_files/house_421.csv")
New Loadshape.shape422 npts=672 mult=(file="csv_files/house_422.csv")
New Loadshape.shape423 npts=672 mult=(file="csv_files/house_423.csv")
New Loadshape.shape424 npts=672 mult=(file="csv_files/house_424.csv")
New Loadshape.shape425 npts=672 mult=(file="csv_files/house_425.csv")
New Loadshape.shape426 npts=672 mult=(file="csv_files/house_426.csv")
New Loadshape.shape427 npts=672 mult=(file="csv_files/house_427.csv")
New Loadshape.shape428 npts=672 mult=(file="csv_files/house_428.csv")
New Loadshape.shape429 npts=672 mult=(file="csv_files/house_429.csv")
New Loadshape.shape430 npts=672 mult=(file="csv_files/house_430.csv")
New Loadshape.shape431 npts=672 mult=(file="csv_files/house_431.csv")
New Loadshape.shape432 npts=672 mult=(file="csv_files/house_432.csv")
New Loadshape.shape433 npts=672 mult=(file="csv_files/house_433.csv")
New Loadshape.shape434 npts=672 mult=(file="csv_files/house_434.csv")
New Loadshape.shape435 npts=672 mult=(file="csv_files/house_435.csv")
New Loadshape.shape436 npts=672 mult=(file="csv_files/house_436.csv")
New Loadshape.shape437 npts=672 mult=(file="csv_files/house_437.csv")
New Loadshape.shape438 npts=672 mult=(file="csv_files/house_438.csv")
New Loadshape.shape439 npts=672 mult=(file="csv_files/house_439.csv")
New Loadshape.shape440 npts=672 mult=(file="csv_files/house_440.csv")
New Loadshape.shape441 npts=672 mult=(file="csv_files/house_441.csv")
New Loadshape.shape442 npts=672 mult=(file="csv_files/house_442.csv")
New Loadshape.shape443 npts=672 mult=(file="csv_files/house_443.csv")
New Loadshape.shape444 npts=672 mult=(file="csv_files/house_444.csv")
New Loadshape.shape445 npts=672 mult=(file="csv_files/house_445.csv")
New Loadshape.shape446 npts=672 mult=(file="csv_files/house_446.csv")
New Loadshape.shape447 npts=672 mult=(file="csv_files/house_447.csv")
New Loadshape.shape448 npts=672 mult=(file="csv_files/house_448.csv")
New Loadshape.shape449 npts=672 mult=(file="csv_files/house_449.csv")
New Loadshape.shape450 npts=672 mult=(file="csv_files/house_450.csv")
New Loadshape.shape451 npts=672 mult=(file="csv_files/house_451.csv")
New Loadshape.shape452 npts=672 mult=(file="csv_files/house_452.csv")
New Loadshape.shape453 npts=672 mult=(file="csv_files/house_453.csv")
New Loadshape.shape454 npts=672 mult=(file="csv_files/house_454.csv")
New Loadshape.shape455 npts=672 mult=(file="csv_files/house_455.csv")
New Loadshape.shape456 npts=672 mult=(file="csv_files/house_456.csv")
New Loadshape.shape457 npts=672 mult=(file="csv_files/house_457.csv")
New Loadshape.shape458 npts=672 mult=(file="csv_files/house_458.csv")
New Loadshape.shape459 npts=672 mult=(file="csv_files/house_459.csv")
New Loadshape.shape460 npts=672 mult=(file="csv_files/house_460.csv")
New Loadshape.shape461 npts=672 mult=(file="csv_files/house_461.csv")
New Loadshape.shape462 npts=672 mult=(file="csv_files/house_462.csv")
New Loadshape.shape463 npts=672 mult=(file="csv_files/house_463.csv")
New Loadshape.shape464 npts=672 mult=(file="csv_files/house_464.csv")
New Loadshape.shape465 npts=672 mult=(file="csv_files/house_465.csv")
New Loadshape.shape466 npts=672 mult=(file="csv_files/house_466.csv")
New Loadshape.shape467 npts=672 mult=(file="csv_files/house_467.csv")
New Loadshape.shape468 npts=672 mult=(file="csv_files/house_468.csv")
New Loadshape.shape469 npts=672 mult=(file="csv_files/house_469.csv")
New Loadshape.shape470 npts=672 mult=(file="csv_files/house_470.csv")
New Loadshape.shape471 npts=672 mult=(file="csv_files/house_471.csv")
New Loadshape.shape472 npts=672 mult=(file="csv_files/house_472.csv")
New Loadshape.shape473 npts=672 mult=(file="csv_files/house_473.csv")
New Loadshape.shape474 npts=672 mult=(file="csv_files/house_474.csv")
New Loadshape.shape475 npts=672 mult=(file="csv_files/house_475.csv")
New Loadshape.shape476 npts=672 mult=(file="csv_files/house_476.csv")
New Loadshape.shape477 npts=672 mult=(file="csv_files/house_477.csv")
New Loadshape.shape478 npts=672 mult=(file="csv_files/house_478.csv")
New Loadshape.shape479 npts=672 mult=(file="csv_files/house_479.csv")
New Loadshape.shape480 npts=672 mult=(file="csv_files/house_480.csv")
New Loadshape.shape481 npts=672 mult=(file="csv_files/house_481.csv")
New Loadshape.shape482 npts=672 mult=(file="csv_files/house_482.csv")
New Loadshape.shape483 npts=672 mult=(file="csv_files/house_483.csv")
New Loadshape.shape484 npts=672 mult=(file="csv_files/house_484.csv")
New Loadshape.shape485 npts=672 mult=(file="csv_files/house_485.csv")
New Loadshape.shape486 npts=672 mult=(file="csv_files/house_486.csv")
New Loadshape.shape487 npts=672 mult=(file="csv_files/house_487.csv")
New Loadshape.shape488 npts=672 mult=(file="csv_files/house_488.csv")
New Loadshape.shape489 npts=672 mult=(file="csv_files/house_489.csv")
New Loadshape.shape490 npts=672 mult=(file="csv_files/house_490.csv")
New Loadshape.shape491 npts=672 mult=(file="csv_files/house_491.csv")
New Loadshape.shape492 npts=672 mult=(file="csv_files/house_492.csv")
New Loadshape.shape493 npts=672 mult=(file="csv_files/house_493.csv")
New Loadshape.shape494 npts=672 mult=(file="csv_files/house_494.csv")
New Loadshape.shape495 npts=672 mult=(file="csv_files/house_495.csv")
New Loadshape.shape496 npts=672 mult=(file="csv_files/house_496.csv")
New Loadshape.shape497 npts=672 mult=(file="csv_files/house_497.csv")
New Loadshape.shape498 npts=672 mult=(file="csv_files/house_498.csv")
New Loadshape.shape499 npts=672 mult=(file="csv_files/house_499.csv")
New Loadshape.shape500 npts=672 mult=(file="csv_files/house_500.csv")
New Loadshape.shape501 npts=672 mult=(file="csv_files/house_501.csv")
New Loadshape.shape502 npts=672 mult=(file="csv_files/house_502.csv")
New Loadshape.shape503 npts=672 mult=(file="csv_files/house_503.csv")
New Loadshape.shape504 npts=672 mult=(file="csv_files/house_504.csv")
New Loadshape.shape505 npts=672 mult=(file="csv_files/house_505.csv")
New Loadshape.shape506 npts=672 mult=(file="csv_files/house_506.csv")
New Loadshape.shape507 npts=672 mult=(file="csv_files/house_507.csv")
New Loadshape.shape508 npts=672 mult=(file="csv_files/house_508.csv")
New Loadshape.shape509 npts=672 mult=(file="csv_files/house_509.csv")
New Loadshape.shape510 npts=672 mult=(file="csv_files/house_510.csv")
New Loadshape.shape511 npts=672 mult=(file="csv_files/house_511.csv")
New Loadshape.shape512 npts=672 mult=(file="csv_files/house_512.csv")
New Loadshape.shape513 npts=672 mult=(file="csv_files/house_513.csv")
New Loadshape.shape514 npts=672 mult=(file="csv_files/house_514.csv")
New Loadshape.shape515 npts=672 mult=(file="csv_files/house_515.csv")
New Loadshape.shape516 npts=672 mult=(file="csv_files/house_516.csv")
New Loadshape.shape517 npts=672 mult=(file="csv_files/house_517.csv")
New Loadshape.shape518 npts=672 mult=(file="csv_files/house_518.csv")
New Loadshape.shape519 npts=672 mult=(file="csv_files/house_519.csv")
New Loadshape.shape520 npts=672 mult=(file="csv_files/house_520.csv")
New Loadshape.shape521 npts=672 mult=(file="csv_files/house_521.csv")
New Loadshape.shape522 npts=672 mult=(file="csv_files/house_522.csv")
New Loadshape.shape523 npts=672 mult=(file="csv_files/house_523.csv")
New Loadshape.shape524 npts=672 mult=(file="csv_files/house_524.csv")
New Loadshape.shape525 npts=672 mult=(file="csv_files/house_525.csv")
New Loadshape.shape526 npts=672 mult=(file="csv_files/house_526.csv")
New Loadshape.shape527 npts=672 mult=(file="csv_files/house_527.csv")
New Loadshape.shape528 npts=672 mult=(file="csv_files/house_528.csv")
New Loadshape.shape529 npts=672 mult=(file="csv_files/house_529.csv")
New Loadshape.shape530 npts=672 mult=(file="csv_files/house_530.csv")
New Loadshape.shape531 npts=672 mult=(file="csv_files/house_531.csv")
New Loadshape.shape532 npts=672 mult=(file="csv_files/house_532.csv")
New Loadshape.shape533 npts=672 mult=(file="csv_files/house_533.csv")
New Loadshape.shape534 npts=672 mult=(file="csv_files/house_534.csv")
New Loadshape.shape535 npts=672 mult=(file="csv_files/house_535.csv")
New Loadshape.shape536 npts=672 mult=(file="csv_files/house_536.csv")
New Loadshape.shape537 npts=672 mult=(file="csv_files/house_537.csv")
New Loadshape.shape538 npts=672 mult=(file="csv_files/house_538.csv")
New Loadshape.shape539 npts=672 mult=(file="csv_files/house_539.csv")
New Loadshape.shape540 npts=672 mult=(file="csv_files/house_540.csv")
New Loadshape.shape541 npts=672 mult=(file="csv_files/house_541.csv")
New Loadshape.shape542 npts=672 mult=(file="csv_files/house_542.csv")
New Loadshape.shape543 npts=672 mult=(file="csv_files/house_543.csv")
New Loadshape.shape544 npts=672 mult=(file="csv_files/house_544.csv")
New Loadshape.shape545 npts=672 mult=(file="csv_files/house_545.csv")
New Loadshape.shape546 npts=672 mult=(file="csv_files/house_546.csv")
New Loadshape.shape547 npts=672 mult=(file="csv_files/house_547.csv")
New Loadshape.shape548 npts=672 mult=(file="csv_files/house_548.csv")
New Loadshape.shape549 npts=672 mult=(file="csv_files/house_549.csv")
New Loadshape.shape550 npts=672 mult=(file="csv_files/house_550.csv")
New Loadshape.shape551 npts=672 mult=(file="csv_files/house_551.csv")
New Loadshape.shape552 npts=672 mult=(file="csv_files/house_552.csv")
New Loadshape.shape553 npts=672 mult=(file="csv_files/house_553.csv")
New Loadshape.shape554 npts=672 mult=(file="csv_files/house_554.csv")
New Loadshape.shape555 npts=672 mult=(file="csv_files/house_555.csv")
New Loadshape.shape556 npts=672 mult=(file="csv_files/house_556.csv")
New Loadshape.shape557 npts=672 mult=(file="csv_files/house_557.csv")
New Loadshape.shape558 npts=672 mult=(file="csv_files/house_558.csv")
New Loadshape.shape559 npts=672 mult=(file="csv_files/house_559.csv")
New Loadshape.shape560 npts=672 mult=(file="csv_files/house_560.csv")
New Loadshape.shape561 npts=672 mult=(file="csv_files/house_561.csv")
New Loadshape.shape562 npts=672 mult=(file="csv_files/house_562.csv")
New Loadshape.shape563 npts=672 mult=(file="csv_files/house_563.csv")
New Loadshape.shape564 npts=672 mult=(file="csv_files/house_564.csv")
New Loadshape.shape565 npts=672 mult=(file="csv_files/house_565.csv")
New Loadshape.shape566 npts=672 mult=(file="csv_files/house_566.csv")
New Loadshape.shape567 npts=672 mult=(file="csv_files/house_567.csv")
New Loadshape.shape568 npts=672 mult=(file="csv_files/house_568.csv")
New Loadshape.shape569 npts=672 mult=(file="csv_files/house_569.csv")
New Loadshape.shape570 npts=672 mult=(file="csv_files/house_570.csv")
New Loadshape.shape571 npts=672 mult=(file="csv_files/house_571.csv")
New Loadshape.shape572 npts=672 mult=(file="csv_files/house_572.csv")
New Loadshape.shape573 npts=672 mult=(file="csv_files/house_573.csv")
New Loadshape.shape574 npts=672 mult=(file="csv_files/house_574.csv")
New Loadshape.shape575 npts=672 mult=(file="csv_files/house_575.csv")
New Loadshape.shape576 npts=672 mult=(file="csv_files/house_576.csv")
New Loadshape.shape577 npts=672 mult=(file="csv_files/house_577.csv")
New Loadshape.shape578 npts=672 mult=(file="csv_files/house_578.csv")
New Loadshape.shape579 npts=672 mult=(file="csv_files/house_579.csv")
New Loadshape.shape580 npts=672 mult=(file="csv_files/house_580.csv")
New Loadshape.shape581 npts=672 mult=(file="csv_files/house_581.csv")
New Loadshape.shape582 npts=672 mult=(file="csv_files/house_582.csv")
New Loadshape.shape583 npts=672 mult=(file="csv_files/house_583.csv")
New Loadshape.shape584 npts=672 mult=(file="csv_files/house_584.csv")
New Loadshape.shape585 npts=672 mult=(file="csv_files/house_585.csv")
New Loadshape.shape586 npts=672 mult=(file="csv_files/house_586.csv")
New Loadshape.shape587 npts=672 mult=(file="csv_files/house_587.csv")
New Loadshape.shape588 npts=672 mult=(file="csv_files/house_588.csv")
New Loadshape.shape589 npts=672 mult=(file="csv_files/house_589.csv")
New Loadshape.shape590 npts=672 mult=(file="csv_files/house_590.csv")
New Loadshape.shape591 npts=672 mult=(file="csv_files/house_591.csv")
New Loadshape.shape592 npts=672 mult=(file="csv_files/house_592.csv")
New Loadshape.shape593 npts=672 mult=(file="csv_files/house_593.csv")
New Loadshape.shape594 npts=672 mult=(file="csv_files/house_594.csv")
New Loadshape.shape595 npts=672 mult=(file="csv_files/house_595.csv")
New Loadshape.shape596 npts=672 mult=(file="csv_files/house_596.csv")
New Loadshape.shape597 npts=672 mult=(file="csv_files/house_597.csv")
New Loadshape.shape598 npts=672 mult=(file="csv_files/house_598.csv")
New Loadshape.shape599 npts=672 mult=(file="csv_files/house_599.csv")
New Loadshape.shape600 npts=672 mult=(file="csv_files/house_600.csv")
New Loadshape.shape601 npts=672 mult=(file="csv_files/house_601.csv")
New Loadshape.shape602 npts=672 mult=(file="csv_files/house_602.csv")
New Loadshape.shape603 npts=672 mult=(file="csv_files/house_603.csv")
New Loadshape.shape604 npts=672 mult=(file="csv_files/house_604.csv")
New Loadshape.shape605 npts=672 mult=(file="csv_files/house_605.csv")
New Loadshape.shape606 npts=672 mult=(file="csv_files/house_606.csv")
New Loadshape.shape607 npts=672 mult=(file="csv_files/house_607.csv")
New Loadshape.shape608 npts=672 mult=(file="csv_files/house_608.csv")
New Loadshape.shape609 npts=672 mult=(file="csv_files/house_609.csv")
New Loadshape.shape610 npts=672 mult=(file="csv_files/house_610.csv")
New Loadshape.shape611 npts=672 mult=(file="csv_files/house_611.csv")
New Loadshape.shape612 npts=672 mult=(file="csv_files/house_612.csv")
New Loadshape.shape613 npts=672 mult=(file="csv_files/house_613.csv")
New Loadshape.shape614 npts=672 mult=(file="csv_files/house_614.csv")
New Loadshape.shape615 npts=672 mult=(file="csv_files/house_615.csv")
New Loadshape.shape616 npts=672 mult=(file="csv_files/house_616.csv")
New Loadshape.shape617 npts=672 mult=(file="csv_files/house_617.csv")
New Loadshape.shape618 npts=672 mult=(file="csv_files/house_618.csv")
New Loadshape.shape619 npts=672 mult=(file="csv_files/house_619.csv")
New Loadshape.shape620 npts=672 mult=(file="csv_files/house_620.csv")
New Loadshape.shape621 npts=672 mult=(file="csv_files/house_621.csv")
New Loadshape.shape622 npts=672 mult=(file="csv_files/house_622.csv")
New Loadshape.shape623 npts=672 mult=(file="csv_files/house_623.csv")
New Loadshape.shape624 npts=672 mult=(file="csv_files/house_624.csv")
New Loadshape.shape625 npts=672 mult=(file="csv_files/house_625.csv")
New Loadshape.shape626 npts=672 mult=(file="csv_files/house_626.csv")
New Loadshape.shape627 npts=672 mult=(file="csv_files/house_627.csv")
New Loadshape.shape628 npts=672 mult=(file="csv_files/house_628.csv")
New Loadshape.shape629 npts=672 mult=(file="csv_files/house_629.csv")
New Loadshape.shape630 npts=672 mult=(file="csv_files/house_630.csv")
New Loadshape.shape631 npts=672 mult=(file="csv_files/house_631.csv")
New Loadshape.shape632 npts=672 mult=(file="csv_files/house_632.csv")
New Loadshape.shape633 npts=672 mult=(file="csv_files/house_633.csv")
New Loadshape.shape634 npts=672 mult=(file="csv_files/house_634.csv")
New Loadshape.shape635 npts=672 mult=(file="csv_files/house_635.csv")
New Loadshape.shape636 npts=672 mult=(file="csv_files/house_636.csv")
New Loadshape.shape637 npts=672 mult=(file="csv_files/house_637.csv")
New Loadshape.shape638 npts=672 mult=(file="csv_files/house_638.csv")
New Loadshape.shape639 npts=672 mult=(file="csv_files/house_639.csv")
New Loadshape.shape640 npts=672 mult=(file="csv_files/house_640.csv")
New Loadshape.shape641 npts=672 mult=(file="csv_files/house_641.csv")
New Loadshape.shape642 npts=672 mult=(file="csv_files/house_642.csv")
New Loadshape.shape643 npts=672 mult=(file="csv_files/house_643.csv")
New Loadshape.shape644 npts=672 mult=(file="csv_files/house_644.csv")
New Loadshape.shape645 npts=672 mult=(file="csv_files/house_645.csv")
New Loadshape.shape646 npts=672 mult=(file="csv_files/house_646.csv")
New Loadshape.shape647 npts=672 mult=(file="csv_files/house_647.csv")
New Loadshape.shape648 npts=672 mult=(file="csv_files/house_648.csv")
New Loadshape.shape649 npts=672 mult=(file="csv_files/house_649.csv")
New Loadshape.shape650 npts=672 mult=(file="csv_files/house_650.csv")
New Loadshape.shape651 npts=672 mult=(file="csv_files/house_651.csv")
New Loadshape.shape652 npts=672 mult=(file="csv_files/house_652.csv")
New Loadshape.shape653 npts=672 mult=(file="csv_files/house_653.csv")
New Loadshape.shape654 npts=672 mult=(file="csv_files/house_654.csv")
New Loadshape.shape655 npts=672 mult=(file="csv_files/house_655.csv")
New Loadshape.shape656 npts=672 mult=(file="csv_files/house_656.csv")
New Loadshape.shape657 npts=672 mult=(file="csv_files/house_657.csv")
New Loadshape.shape658 npts=672 mult=(file="csv_files/house_658.csv")
New Loadshape.shape659 npts=672 mult=(file="csv_files/house_659.csv")
New Loadshape.shape660 npts=672 mult=(file="csv_files/house_660.csv")
New Loadshape.shape661 npts=672 mult=(file="csv_files/house_661.csv")
New Loadshape.shape662 npts=672 mult=(file="csv_files/house_662.csv")
New Loadshape.shape663 npts=672 mult=(file="csv_files/house_663.csv")
New Loadshape.shape664 npts=672 mult=(file="csv_files/house_664.csv")
New Loadshape.shape665 npts=672 mult=(file="csv_files/house_665.csv")
New Loadshape.shape666 npts=672 mult=(file="csv_files/house_666.csv")
New Loadshape.shape667 npts=672 mult=(file="csv_files/house_667.csv")
New Loadshape.shape668 npts=672 mult=(file="csv_files/house_668.csv")
New Loadshape.shape669 npts=672 mult=(file="csv_files/house_669.csv")
New Loadshape.shape670 npts=672 mult=(file="csv_files/house_670.csv")
New Loadshape.shape671 npts=672 mult=(file="csv_files/house_671.csv")
New Loadshape.shape672 npts=672 mult=(file="csv_files/house_672.csv")
New Loadshape.shape673 npts=672 mult=(file="csv_files/house_673.csv")
New Loadshape.shape674 npts=672 mult=(file="csv_files/house_674.csv")
New Loadshape.shape675 npts=672 mult=(file="csv_files/house_675.csv")
New Loadshape.shape676 npts=672 mult=(file="csv_files/house_676.csv")
New Loadshape.shape677 npts=672 mult=(file="csv_files/house_677.csv")
New Loadshape.shape678 npts=672 mult=(file="csv_files/house_678.csv")
New Loadshape.shape679 npts=672 mult=(file="csv_files/house_679.csv")
New Loadshape.shape680 npts=672 mult=(file="csv_files/house_680.csv")
New Loadshape.shape681 npts=672 mult=(file="csv_files/house_681.csv")
New Loadshape.shape682 npts=672 mult=(file="csv_files/house_682.csv")
New Loadshape.shape683 npts=672 mult=(file="csv_files/house_683.csv")
New Loadshape.shape684 npts=672 mult=(file="csv_files/house_684.csv")
New Loadshape.shape685 npts=672 mult=(file="csv_files/house_685.csv")
New Loadshape.shape686 npts=672 mult=(file="csv_files/house_686.csv")
New Loadshape.shape687 npts=672 mult=(file="csv_files/house_687.csv")
New Loadshape.shape688 npts=672 mult=(file="csv_files/house_688.csv")
New Loadshape.shape689 npts=672 mult=(file="csv_files/house_689.csv")
New Loadshape.shape690 npts=672 mult=(file="csv_files/house_690.csv")
New Loadshape.shape691 npts=672 mult=(file="csv_files/house_691.csv")
New Loadshape.shape692 npts=672 mult=(file="csv_files/house_692.csv")
New Loadshape.shape693 npts=672 mult=(file="csv_files/house_693.csv")
New Loadshape.shape694 npts=672 mult=(file="csv_files/house_694.csv")
New Loadshape.shape695 npts=672 mult=(file="csv_files/house_695.csv")
New Loadshape.shape696 npts=672 mult=(file="csv_files/house_696.csv")
New Loadshape.shape697 npts=672 mult=(file="csv_files/house_697.csv")
New Loadshape.shape698 npts=672 mult=(file="csv_files/house_698.csv")
New Loadshape.shape699 npts=672 mult=(file="csv_files/house_699.csv")
New Loadshape.shape700 npts=672 mult=(file="csv_files/house_700.csv")
New Loadshape.shape701 npts=672 mult=(file="csv_files/house_701.csv")
New Loadshape.shape702 npts=672 mult=(file="csv_files/house_702.csv")
New Loadshape.shape703 npts=672 mult=(file="csv_files/house_703.csv")
New Loadshape.shape704 npts=672 mult=(file="csv_files/house_704.csv")
New Loadshape.shape705 npts=672 mult=(file="csv_files/house_705.csv")
New Loadshape.shape706 npts=672 mult=(file="csv_files/house_706.csv")
New Loadshape.shape707 npts=672 mult=(file="csv_files/house_707.csv")
New Loadshape.shape708 npts=672 mult=(file="csv_files/house_708.csv")
New Loadshape.shape709 npts=672 mult=(file="csv_files/house_709.csv")
New Loadshape.shape710 npts=672 mult=(file="csv_files/house_710.csv")
New Loadshape.shape711 npts=672 mult=(file="csv_files/house_711.csv")
New Loadshape.shape712 npts=672 mult=(file="csv_files/house_712.csv")
New Loadshape.shape713 npts=672 mult=(file="csv_files/house_713.csv")
New Loadshape.shape714 npts=672 mult=(file="csv_files/house_714.csv")
New Loadshape.shape715 npts=672 mult=(file="csv_files/house_715.csv")
New Loadshape.shape716 npts=672 mult=(file="csv_files/house_716.csv")
New Loadshape.shape717 npts=672 mult=(file="csv_files/house_717.csv")
New Loadshape.shape718 npts=672 mult=(file="csv_files/house_718.csv")
New Loadshape.shape719 npts=672 mult=(file="csv_files/house_719.csv")
New Loadshape.shape720 npts=672 mult=(file="csv_files/house_720.csv")
New Loadshape.shape721 npts=672 mult=(file="csv_files/house_721.csv")
New Loadshape.shape722 npts=672 mult=(file="csv_files/house_722.csv")
New Loadshape.shape723 npts=672 mult=(file="csv_files/house_723.csv")
New Loadshape.shape724 npts=672 mult=(file="csv_files/house_724.csv")
New Loadshape.shape725 npts=672 mult=(file="csv_files/house_725.csv")
New Loadshape.shape726 npts=672 mult=(file="csv_files/house_726.csv")
New Loadshape.shape727 npts=672 mult=(file="csv_files/house_727.csv")
New Loadshape.shape728 npts=672 mult=(file="csv_files/house_728.csv")
New Loadshape.shape729 npts=672 mult=(file="csv_files/house_729.csv")
New Loadshape.shape730 npts=672 mult=(file="csv_files/house_730.csv")
New Loadshape.shape731 npts=672 mult=(file="csv_files/house_731.csv")
New Loadshape.shape732 npts=672 mult=(file="csv_files/house_732.csv")
New Loadshape.shape733 npts=672 mult=(file="csv_files/house_733.csv")
New Loadshape.shape734 npts=672 mult=(file="csv_files/house_734.csv")
New Loadshape.shape735 npts=672 mult=(file="csv_files/house_735.csv")
New Loadshape.shape736 npts=672 mult=(file="csv_files/house_736.csv")
New Loadshape.shape737 npts=672 mult=(file="csv_files/house_737.csv")
New Loadshape.shape738 npts=672 mult=(file="csv_files/house_738.csv")
New Loadshape.shape739 npts=672 mult=(file="csv_files/house_739.csv")
New Loadshape.shape740 npts=672 mult=(file="csv_files/house_740.csv")
New Loadshape.shape741 npts=672 mult=(file="csv_files/house_741.csv")
New Loadshape.shape742 npts=672 mult=(file="csv_files/house_742.csv")
New Loadshape.shape743 npts=672 mult=(file="csv_files/house_743.csv")
New Loadshape.shape744 npts=672 mult=(file="csv_files/house_744.csv")
New Loadshape.shape745 npts=672 mult=(file="csv_files/house_745.csv")
New Loadshape.shape746 npts=672 mult=(file="csv_files/house_746.csv")
New Loadshape.shape747 npts=672 mult=(file="csv_files/house_747.csv")
New Loadshape.shape748 npts=672 mult=(file="csv_files/house_748.csv")
New Loadshape.shape749 npts=672 mult=(file="csv_files/house_749.csv")
New Loadshape.shape750 npts=672 mult=(file="csv_files/house_750.csv")
New Loadshape.shape751 npts=672 mult=(file="csv_files/house_751.csv")
New Loadshape.shape752 npts=672 mult=(file="csv_files/house_752.csv")
New Loadshape.shape753 npts=672 mult=(file="csv_files/house_753.csv")
New Loadshape.shape754 npts=672 mult=(file="csv_files/house_754.csv")
New Loadshape.shape755 npts=672 mult=(file="csv_files/house_755.csv")
New Loadshape.shape756 npts=672 mult=(file="csv_files/house_756.csv")
New Loadshape.shape757 npts=672 mult=(file="csv_files/house_757.csv")
New Loadshape.shape758 npts=672 mult=(file="csv_files/house_758.csv")
New Loadshape.shape759 npts=672 mult=(file="csv_files/house_759.csv")
New Loadshape.shape760 npts=672 mult=(file="csv_files/house_760.csv")
New Loadshape.shape761 npts=672 mult=(file="csv_files/house_761.csv")
New Loadshape.shape762 npts=672 mult=(file="csv_files/house_762.csv")
New Loadshape.shape763 npts=672 mult=(file="csv_files/house_763.csv")
New Loadshape.shape764 npts=672 mult=(file="csv_files/house_764.csv")
New Loadshape.shape765 npts=672 mult=(file="csv_files/house_765.csv")
New Loadshape.shape766 npts=672 mult=(file="csv_files/house_766.csv")
New Loadshape.shape767 npts=672 mult=(file="csv_files/house_767.csv")
New Loadshape.shape768 npts=672 mult=(file="csv_files/house_768.csv")
New Loadshape.shape769 npts=672 mult=(file="csv_files/house_769.csv")
New Loadshape.shape770 npts=672 mult=(file="csv_files/house_770.csv")
New Loadshape.shape771 npts=672 mult=(file="csv_files/house_771.csv")
New Loadshape.shape772 npts=672 mult=(file="csv_files/house_772.csv")
New Loadshape.shape773 npts=672 mult=(file="csv_files/house_773.csv")
New Loadshape.shape774 npts=672 mult=(file="csv_files/house_774.csv")
New Loadshape.shape775 npts=672 mult=(file="csv_files/house_775.csv")
New Loadshape.shape776 npts=672 mult=(file="csv_files/house_776.csv")
New Loadshape.shape777 npts=672 mult=(file="csv_files/house_777.csv")
New Loadshape.shape778 npts=672 mult=(file="csv_files/house_778.csv")
New Loadshape.shape779 npts=672 mult=(file="csv_files/house_779.csv")
New Loadshape.shape780 npts=672 mult=(file="csv_files/house_780.csv")
New Loadshape.shape781 npts=672 mult=(file="csv_files/house_781.csv")
New Loadshape.shape782 npts=672 mult=(file="csv_files/house_782.csv")
New Loadshape.shape783 npts=672 mult=(file="csv_files/house_783.csv")
New Loadshape.shape784 npts=672 mult=(file="csv_files/house_784.csv")
New Loadshape.shape785 npts=672 mult=(file="csv_files/house_785.csv")
New Loadshape.shape786 npts=672 mult=(file="csv_files/house_786.csv")
New Loadshape.shape787 npts=672 mult=(file="csv_files/house_787.csv")
New Loadshape.shape788 npts=672 mult=(file="csv_files/house_788.csv")
New Loadshape.shape789 npts=672 mult=(file="csv_files/house_789.csv")
New Loadshape.shape790 npts=672 mult=(file="csv_files/house_790.csv")
New Loadshape.shape791 npts=672 mult=(file="csv_files/house_791.csv")
New Loadshape.shape792 npts=672 mult=(file="csv_files/house_792.csv")
New Loadshape.shape793 npts=672 mult=(file="csv_files/house_793.csv")
New Loadshape.shape794 npts=672 mult=(file="csv_files/house_794.csv")
New Loadshape.shape795 npts=672 mult=(file="csv_files/house_795.csv")
New Loadshape.shape796 npts=672 mult=(file="csv_files/house_796.csv")
New Loadshape.shape797 npts=672 mult=(file="csv_files/house_797.csv")
New Loadshape.shape798 npts=672 mult=(file="csv_files/house_798.csv")
New Loadshape.shape799 npts=672 mult=(file="csv_files/house_799.csv")
New Loadshape.shape800 npts=672 mult=(file="csv_files/house_800.csv")
New Loadshape.shape801 npts=672 mult=(file="csv_files/house_801.csv")
New Loadshape.shape802 npts=672 mult=(file="csv_files/house_802.csv")
New Loadshape.shape803 npts=672 mult=(file="csv_files/house_803.csv")
New Loadshape.shape804 npts=672 mult=(file="csv_files/house_804.csv")
New Loadshape.shape805 npts=672 mult=(file="csv_files/house_805.csv")
New Loadshape.shape806 npts=672 mult=(file="csv_files/house_806.csv")
New Loadshape.shape807 npts=672 mult=(file="csv_files/house_807.csv")
New Loadshape.shape808 npts=672 mult=(file="csv_files/house_808.csv")
New Loadshape.shape809 npts=672 mult=(file="csv_files/house_809.csv")
New Loadshape.shape810 npts=672 mult=(file="csv_files/house_810.csv")
New Loadshape.shape811 npts=672 mult=(file="csv_files/house_811.csv")
New Loadshape.shape812 npts=672 mult=(file="csv_files/house_812.csv")
New Loadshape.shape813 npts=672 mult=(file="csv_files/house_813.csv")
New Loadshape.shape814 npts=672 mult=(file="csv_files/house_814.csv")
New Loadshape.shape815 npts=672 mult=(file="csv_files/house_815.csv")
New Loadshape.shape816 npts=672 mult=(file="csv_files/house_816.csv")
New Loadshape.shape817 npts=672 mult=(file="csv_files/house_817.csv")
New Loadshape.shape818 npts=672 mult=(file="csv_files/house_818.csv")
New Loadshape.shape819 npts=672 mult=(file="csv_files/house_819.csv")
New Loadshape.shape820 npts=672 mult=(file="csv_files/house_820.csv")
New Loadshape.shape821 npts=672 mult=(file="csv_files/house_821.csv")
New Loadshape.shape822 npts=672 mult=(file="csv_files/house_822.csv")
New Loadshape.shape823 npts=672 mult=(file="csv_files/house_823.csv")
New Loadshape.shape824 npts=672 mult=(file="csv_files/house_824.csv")
New Loadshape.shape825 npts=672 mult=(file="csv_files/house_825.csv")
New Loadshape.shape826 npts=672 mult=(file="csv_files/house_826.csv")
New Loadshape.shape827 npts=672 mult=(file="csv_files/house_827.csv")
New Loadshape.shape828 npts=672 mult=(file="csv_files/house_828.csv")
New Loadshape.shape829 npts=672 mult=(file="csv_files/house_829.csv")
New Loadshape.shape830 npts=672 mult=(file="csv_files/house_830.csv")
New Loadshape.shape831 npts=672 mult=(file="csv_files/house_831.csv")
New Loadshape.shape832 npts=672 mult=(file="csv_files/house_832.csv")
New Loadshape.shape833 npts=672 mult=(file="csv_files/house_833.csv")
New Loadshape.shape834 npts=672 mult=(file="csv_files/house_834.csv")
New Loadshape.shape835 npts=672 mult=(file="csv_files/house_835.csv")
New Loadshape.shape836 npts=672 mult=(file="csv_files/house_836.csv")
New Loadshape.shape837 npts=672 mult=(file="csv_files/house_837.csv")
New Loadshape.shape838 npts=672 mult=(file="csv_files/house_838.csv")
New Loadshape.shape839 npts=672 mult=(file="csv_files/house_839.csv")
New Loadshape.shape840 npts=672 mult=(file="csv_files/house_840.csv")
New Loadshape.shape841 npts=672 mult=(file="csv_files/house_841.csv")
New Loadshape.shape842 npts=672 mult=(file="csv_files/house_842.csv")
New Loadshape.shape843 npts=672 mult=(file="csv_files/house_843.csv")
New Loadshape.shape844 npts=672 mult=(file="csv_files/house_844.csv")
New Loadshape.shape845 npts=672 mult=(file="csv_files/house_845.csv")
New Loadshape.shape846 npts=672 mult=(file="csv_files/house_846.csv")
New Loadshape.shape847 npts=672 mult=(file="csv_files/house_847.csv")
New Loadshape.shape848 npts=672 mult=(file="csv_files/house_848.csv")
New Loadshape.shape849 npts=672 mult=(file="csv_files/house_849.csv")
New Loadshape.shape850 npts=672 mult=(file="csv_files/house_850.csv")
New Loadshape.shape851 npts=672 mult=(file="csv_files/house_851.csv")
New Loadshape.shape852 npts=672 mult=(file="csv_files/house_852.csv")
New Loadshape.shape853 npts=672 mult=(file="csv_files/house_853.csv")
New Loadshape.shape854 npts=672 mult=(file="csv_files/house_854.csv")
New Loadshape.shape855 npts=672 mult=(file="csv_files/house_855.csv")
New Loadshape.shape856 npts=672 mult=(file="csv_files/house_856.csv")
New Loadshape.shape857 npts=672 mult=(file="csv_files/house_857.csv")
New Loadshape.shape858 npts=672 mult=(file="csv_files/house_858.csv")
New Loadshape.shape859 npts=672 mult=(file="csv_files/house_859.csv")
New Loadshape.shape860 npts=672 mult=(file="csv_files/house_860.csv")
New Loadshape.shape861 npts=672 mult=(file="csv_files/house_861.csv")
New Loadshape.shape862 npts=672 mult=(file="csv_files/house_862.csv")
New Loadshape.shape863 npts=672 mult=(file="csv_files/house_863.csv")
New Loadshape.shape864 npts=672 mult=(file="csv_files/house_864.csv")
New Loadshape.shape865 npts=672 mult=(file="csv_files/house_865.csv")
New Loadshape.shape866 npts=672 mult=(file="csv_files/house_866.csv")
New Loadshape.shape867 npts=672 mult=(file="csv_files/house_867.csv")
New Loadshape.shape868 npts=672 mult=(file="csv_files/house_868.csv")
New Loadshape.shape869 npts=672 mult=(file="csv_files/house_869.csv")
New Loadshape.shape870 npts=672 mult=(file="csv_files/house_870.csv")
New Loadshape.shape871 npts=672 mult=(file="csv_files/house_871.csv")
New Loadshape.shape872 npts=672 mult=(file="csv_files/house_872.csv")
New Loadshape.shape873 npts=672 mult=(file="csv_files/house_873.csv")
New Loadshape.shape874 npts=672 mult=(file="csv_files/house_874.csv")
New Loadshape.shape875 npts=672 mult=(file="csv_files/house_875.csv")
New Loadshape.shape876 npts=672 mult=(file="csv_files/house_876.csv")
New Loadshape.shape877 npts=672 mult=(file="csv_files/house_877.csv")
New Loadshape.shape878 npts=672 mult=(file="csv_files/house_878.csv")
New Loadshape.shape879 npts=672 mult=(file="csv_files/house_879.csv")
New Loadshape.shape880 npts=672 mult=(file="csv_files/house_880.csv")
New Loadshape.shape881 npts=672 mult=(file="csv_files/house_881.csv")
New Loadshape.shape882 npts=672 mult=(file="csv_files/house_882.csv")
New Loadshape.shape883 npts=672 mult=(file="csv_files/house_883.csv")
New Loadshape.shape884 npts=672 mult=(file="csv_files/house_884.csv")
New Loadshape.shape885 npts=672 mult=(file="csv_files/house_885.csv")
New Loadshape.shape886 npts=672 mult=(file="csv_files/house_886.csv")
New Loadshape.shape887 npts=672 mult=(file="csv_files/house_887.csv")
New Loadshape.shape888 npts=672 mult=(file="csv_files/house_888.csv")
New Loadshape.shape889 npts=672 mult=(file="csv_files/house_889.csv")
New Loadshape.shape890 npts=672 mult=(file="csv_files/house_890.csv")
New Loadshape.shape891 npts=672 mult=(file="csv_files/house_891.csv")
New Loadshape.shape892 npts=672 mult=(file="csv_files/house_892.csv")
New Loadshape.shape893 npts=672 mult=(file="csv_files/house_893.csv")
New Loadshape.shape894 npts=672 mult=(file="csv_files/house_894.csv")
New Loadshape.shape895 npts=672 mult=(file="csv_files/house_895.csv")
New Loadshape.shape896 npts=672 mult=(file="csv_files/house_896.csv")
New Loadshape.shape897 npts=672 mult=(file="csv_files/house_897.csv")
New Loadshape.shape898 npts=672 mult=(file="csv_files/house_898.csv")
New Loadshape.shape899 npts=672 mult=(file="csv_files/house_899.csv")
New Loadshape.shape900 npts=672 mult=(file="csv_files/house_900.csv")
New Loadshape.shape901 npts=672 mult=(file="csv_files/house_901.csv")
New Loadshape.shape902 npts=672 mult=(file="csv_files/house_902.csv")
New Loadshape.shape903 npts=672 mult=(file="csv_files/house_903.csv")
New Loadshape.shape904 npts=672 mult=(file="csv_files/house_904.csv")
New Loadshape.shape905 npts=672 mult=(file="csv_files/house_905.csv")
New Loadshape.shape906 npts=672 mult=(file="csv_files/house_906.csv")
New Loadshape.shape907 npts=672 mult=(file="csv_files/house_907.csv")
New Loadshape.shape908 npts=672 mult=(file="csv_files/house_908.csv")
New Loadshape.shape909 npts=672 mult=(file="csv_files/house_909.csv")
New Loadshape.shape910 npts=672 mult=(file="csv_files/house_910.csv")
New Loadshape.shape911 npts=672 mult=(file="csv_files/house_911.csv")
New Loadshape.shape912 npts=672 mult=(file="csv_files/house_912.csv")
New Loadshape.shape913 npts=672 mult=(file="csv_files/house_913.csv")
New Loadshape.shape914 npts=672 mult=(file="csv_files/house_914.csv")
New Loadshape.shape915 npts=672 mult=(file="csv_files/house_915.csv")
New Loadshape.shape916 npts=672 mult=(file="csv_files/house_916.csv")
New Loadshape.shape917 npts=672 mult=(file="csv_files/house_917.csv")
New Loadshape.shape918 npts=672 mult=(file="csv_files/house_918.csv")
New Loadshape.shape919 npts=672 mult=(file="csv_files/house_919.csv")
New Loadshape.shape920 npts=672 mult=(file="csv_files/house_920.csv")
New Loadshape.shape921 npts=672 mult=(file="csv_files/house_921.csv")
New Loadshape.shape922 npts=672 mult=(file="csv_files/house_922.csv")
New Loadshape.shape923 npts=672 mult=(file="csv_files/house_923.csv")
New Loadshape.shape924 npts=672 mult=(file="csv_files/house_924.csv")
New Loadshape.shape925 npts=672 mult=(file="csv_files/house_925.csv")
New Loadshape.shape926 npts=672 mult=(file="csv_files/house_926.csv")
New Loadshape.shape927 npts=672 mult=(file="csv_files/house_927.csv")
New Loadshape.shape928 npts=672 mult=(file="csv_files/house_928.csv")
New Loadshape.shape929 npts=672 mult=(file="csv_files/house_929.csv")
New Loadshape.shape930 npts=672 mult=(file="csv_files/house_930.csv")
New Loadshape.shape931 npts=672 mult=(file="csv_files/house_931.csv")
New Loadshape.shape932 npts=672 mult=(file="csv_files/house_932.csv")
New Loadshape.shape933 npts=672 mult=(file="csv_files/house_933.csv")
New Loadshape.shape934 npts=672 mult=(file="csv_files/house_934.csv")
New Loadshape.shape935 npts=672 mult=(file="csv_files/house_935.csv")
New Loadshape.shape936 npts=672 mult=(file="csv_files/house_936.csv")
New Loadshape.shape937 npts=672 mult=(file="csv_files/house_937.csv")
New Loadshape.shape938 npts=672 mult=(file="csv_files/house_938.csv")
New Loadshape.shape939 npts=672 mult=(file="csv_files/house_939.csv")
New Loadshape.shape940 npts=672 mult=(file="csv_files/house_940.csv")
New Loadshape.shape941 npts=672 mult=(file="csv_files/house_941.csv")
New Loadshape.shape942 npts=672 mult=(file="csv_files/house_942.csv")
New Loadshape.shape943 npts=672 mult=(file="csv_files/house_943.csv")
New Loadshape.shape944 npts=672 mult=(file="csv_files/house_944.csv")
New Loadshape.shape945 npts=672 mult=(file="csv_files/house_945.csv")
New Loadshape.shape946 npts=672 mult=(file="csv_files/house_946.csv")
New Loadshape.shape947 npts=672 mult=(file="csv_files/house_947.csv")
New Loadshape.shape948 npts=672 mult=(file="csv_files/house_948.csv")
New Loadshape.shape949 npts=672 mult=(file="csv_files/house_949.csv")
New Loadshape.shape950 npts=672 mult=(file="csv_files/house_950.csv")
New Loadshape.shape951 npts=672 mult=(file="csv_files/house_951.csv")
New Loadshape.shape952 npts=672 mult=(file="csv_files/house_952.csv")
New Loadshape.shape953 npts=672 mult=(file="csv_files/house_953.csv")
New Loadshape.shape954 npts=672 mult=(file="csv_files/house_954.csv")
New Loadshape.shape955 npts=672 mult=(file="csv_files/house_955.csv")
New Loadshape.shape956 npts=672 mult=(file="csv_files/house_956.csv")
New Loadshape.shape957 npts=672 mult=(file="csv_files/house_957.csv")
New Loadshape.shape958 npts=672 mult=(file="csv_files/house_958.csv")
New Loadshape.shape959 npts=672 mult=(file="csv_files/house_959.csv")
New Loadshape.shape960 npts=672 mult=(file="csv_files/house_960.csv")

New Load.trip_load_680_A_1 Bus1=trip_load_680_A_h_1.1.2   Daily=shape1 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_2 Bus1=trip_load_680_A_h_2.1.2   Daily=shape2 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_3 Bus1=trip_load_680_A_h_3.1.2   Daily=shape3 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_4 Bus1=trip_load_680_A_h_4.1.2   Daily=shape4 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_5 Bus1=trip_load_680_A_h_5.1.2   Daily=shape5 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_6 Bus1=trip_load_680_A_h_6.1.2   Daily=shape6 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_7 Bus1=trip_load_680_A_h_7.1.2   Daily=shape7 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_8 Bus1=trip_load_680_A_h_8.1.2   Daily=shape8 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_9 Bus1=trip_load_680_A_h_9.1.2   Daily=shape9 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_10 Bus1=trip_load_680_A_h_10.1.2 Daily=shape10 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_11 Bus1=trip_load_680_A_h_11.1.2 Daily=shape11 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_12 Bus1=trip_load_680_A_h_12.1.2 Daily=shape12 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_13 Bus1=trip_load_680_A_h_13.1.2 Daily=shape13 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_14 Bus1=trip_load_680_A_h_14.1.2 Daily=shape14 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_15 Bus1=trip_load_680_A_h_15.1.2 Daily=shape15 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_16 Bus1=trip_load_680_A_h_16.1.2 Daily=shape16 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_17 Bus1=trip_load_680_A_h_17.1.2 Daily=shape17 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_18 Bus1=trip_load_680_A_h_18.1.2 Daily=shape18 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_19 Bus1=trip_load_680_A_h_19.1.2 Daily=shape19 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_20 Bus1=trip_load_680_A_h_20.1.2 Daily=shape20 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_21 Bus1=trip_load_680_A_h_21.1.2 Daily=shape21 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_22 Bus1=trip_load_680_A_h_22.1.2 Daily=shape22 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_23 Bus1=trip_load_680_A_h_23.1.2 Daily=shape23 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_24 Bus1=trip_load_680_A_h_24.1.2 Daily=shape24 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_25 Bus1=trip_load_680_A_h_25.1.2 Daily=shape25 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_26 Bus1=trip_load_680_A_h_26.1.2 Daily=shape26 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_27 Bus1=trip_load_680_A_h_27.1.2 Daily=shape27 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_28 Bus1=trip_load_680_A_h_28.1.2 Daily=shape28 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_29 Bus1=trip_load_680_A_h_29.1.2 Daily=shape29 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_30 Bus1=trip_load_680_A_h_30.1.2 Daily=shape30 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_31 Bus1=trip_load_680_A_h_31.1.2 Daily=shape31 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_32 Bus1=trip_load_680_A_h_32.1.2 Daily=shape32 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_33 Bus1=trip_load_680_A_h_33.1.2 Daily=shape33 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_34 Bus1=trip_load_680_A_h_34.1.2 Daily=shape34 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_35 Bus1=trip_load_680_A_h_35.1.2 Daily=shape35 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_36 Bus1=trip_load_680_A_h_36.1.2 Daily=shape36 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_37 Bus1=trip_load_680_A_h_37.1.2 Daily=shape37 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_38 Bus1=trip_load_680_A_h_38.1.2 Daily=shape38 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_39 Bus1=trip_load_680_A_h_39.1.2 Daily=shape39 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_A_40 Bus1=trip_load_680_A_h_40.1.2 Daily=shape40 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_1 Bus1=trip_load_633_A_h_1.1.2   Daily=shape41 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_2 Bus1=trip_load_633_A_h_2.1.2   Daily=shape42 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_3 Bus1=trip_load_633_A_h_3.1.2   Daily=shape43 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_4 Bus1=trip_load_633_A_h_4.1.2   Daily=shape44 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_5 Bus1=trip_load_633_A_h_5.1.2   Daily=shape45 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_6 Bus1=trip_load_633_A_h_6.1.2   Daily=shape46 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_7 Bus1=trip_load_633_A_h_7.1.2   Daily=shape47 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_8 Bus1=trip_load_633_A_h_8.1.2   Daily=shape48 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_9 Bus1=trip_load_633_A_h_9.1.2   Daily=shape49 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_10 Bus1=trip_load_633_A_h_10.1.2 Daily=shape50 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_11 Bus1=trip_load_633_A_h_11.1.2 Daily=shape51 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_12 Bus1=trip_load_633_A_h_12.1.2 Daily=shape52 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_13 Bus1=trip_load_633_A_h_13.1.2 Daily=shape53 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_14 Bus1=trip_load_633_A_h_14.1.2 Daily=shape54 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_15 Bus1=trip_load_633_A_h_15.1.2 Daily=shape55 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_16 Bus1=trip_load_633_A_h_16.1.2 Daily=shape56 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_17 Bus1=trip_load_633_A_h_17.1.2 Daily=shape57 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_18 Bus1=trip_load_633_A_h_18.1.2 Daily=shape58 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_19 Bus1=trip_load_633_A_h_19.1.2 Daily=shape59 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_20 Bus1=trip_load_633_A_h_20.1.2 Daily=shape60 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_21 Bus1=trip_load_633_A_h_21.1.2 Daily=shape61 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_22 Bus1=trip_load_633_A_h_22.1.2 Daily=shape62 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_23 Bus1=trip_load_633_A_h_23.1.2 Daily=shape63 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_24 Bus1=trip_load_633_A_h_24.1.2 Daily=shape64 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_25 Bus1=trip_load_633_A_h_25.1.2 Daily=shape65 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_26 Bus1=trip_load_633_A_h_26.1.2 Daily=shape66 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_27 Bus1=trip_load_633_A_h_27.1.2 Daily=shape67 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_28 Bus1=trip_load_633_A_h_28.1.2 Daily=shape68 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_29 Bus1=trip_load_633_A_h_29.1.2 Daily=shape69 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_30 Bus1=trip_load_633_A_h_30.1.2 Daily=shape70 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_31 Bus1=trip_load_633_A_h_31.1.2 Daily=shape71 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_32 Bus1=trip_load_633_A_h_32.1.2 Daily=shape72 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_33 Bus1=trip_load_633_A_h_33.1.2 Daily=shape73 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_34 Bus1=trip_load_633_A_h_34.1.2 Daily=shape74 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_35 Bus1=trip_load_633_A_h_35.1.2 Daily=shape75 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_36 Bus1=trip_load_633_A_h_36.1.2 Daily=shape76 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_37 Bus1=trip_load_633_A_h_37.1.2 Daily=shape77 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_38 Bus1=trip_load_633_A_h_38.1.2 Daily=shape78 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_39 Bus1=trip_load_633_A_h_39.1.2 Daily=shape79 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_A_40 Bus1=trip_load_633_A_h_40.1.2 Daily=shape80 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_1 Bus1=trip_load_632_A_h_1.1.2   Daily=shape81 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_2 Bus1=trip_load_632_A_h_2.1.2   Daily=shape82 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_3 Bus1=trip_load_632_A_h_3.1.2   Daily=shape83 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_4 Bus1=trip_load_632_A_h_4.1.2   Daily=shape84 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_5 Bus1=trip_load_632_A_h_5.1.2   Daily=shape85 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_6 Bus1=trip_load_632_A_h_6.1.2   Daily=shape86 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_7 Bus1=trip_load_632_A_h_7.1.2   Daily=shape87 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_8 Bus1=trip_load_632_A_h_8.1.2   Daily=shape88 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_9 Bus1=trip_load_632_A_h_9.1.2   Daily=shape89 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_10 Bus1=trip_load_632_A_h_10.1.2 Daily=shape90 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_11 Bus1=trip_load_632_A_h_11.1.2 Daily=shape91 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_12 Bus1=trip_load_632_A_h_12.1.2 Daily=shape92 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_13 Bus1=trip_load_632_A_h_13.1.2 Daily=shape93 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_14 Bus1=trip_load_632_A_h_14.1.2 Daily=shape94 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_15 Bus1=trip_load_632_A_h_15.1.2 Daily=shape95 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_16 Bus1=trip_load_632_A_h_16.1.2 Daily=shape96 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_17 Bus1=trip_load_632_A_h_17.1.2 Daily=shape97 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_18 Bus1=trip_load_632_A_h_18.1.2 Daily=shape98 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_19 Bus1=trip_load_632_A_h_19.1.2 Daily=shape99 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_20 Bus1=trip_load_632_A_h_20.1.2 Daily=shape100 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_21 Bus1=trip_load_632_A_h_21.1.2 Daily=shape101 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_22 Bus1=trip_load_632_A_h_22.1.2 Daily=shape102 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_23 Bus1=trip_load_632_A_h_23.1.2 Daily=shape103 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_24 Bus1=trip_load_632_A_h_24.1.2 Daily=shape104 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_25 Bus1=trip_load_632_A_h_25.1.2 Daily=shape105 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_26 Bus1=trip_load_632_A_h_26.1.2 Daily=shape106 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_27 Bus1=trip_load_632_A_h_27.1.2 Daily=shape107 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_28 Bus1=trip_load_632_A_h_28.1.2 Daily=shape108 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_29 Bus1=trip_load_632_A_h_29.1.2 Daily=shape109 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_30 Bus1=trip_load_632_A_h_30.1.2 Daily=shape110 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_31 Bus1=trip_load_632_A_h_31.1.2 Daily=shape111 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_32 Bus1=trip_load_632_A_h_32.1.2 Daily=shape112 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_33 Bus1=trip_load_632_A_h_33.1.2 Daily=shape113 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_34 Bus1=trip_load_632_A_h_34.1.2 Daily=shape114 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_35 Bus1=trip_load_632_A_h_35.1.2 Daily=shape115 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_36 Bus1=trip_load_632_A_h_36.1.2 Daily=shape116 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_37 Bus1=trip_load_632_A_h_37.1.2 Daily=shape117 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_38 Bus1=trip_load_632_A_h_38.1.2 Daily=shape118 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_39 Bus1=trip_load_632_A_h_39.1.2 Daily=shape119 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_A_40 Bus1=trip_load_632_A_h_40.1.2 Daily=shape120 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_1 Bus1=trip_load_692_A_h_1.1.2   Daily=shape121 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_2 Bus1=trip_load_692_A_h_2.1.2   Daily=shape122 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_3 Bus1=trip_load_692_A_h_3.1.2   Daily=shape123 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_4 Bus1=trip_load_692_A_h_4.1.2   Daily=shape124 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_5 Bus1=trip_load_692_A_h_5.1.2   Daily=shape125 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_6 Bus1=trip_load_692_A_h_6.1.2   Daily=shape126 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_7 Bus1=trip_load_692_A_h_7.1.2   Daily=shape127 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_8 Bus1=trip_load_692_A_h_8.1.2   Daily=shape128 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_9 Bus1=trip_load_692_A_h_9.1.2   Daily=shape129 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_10 Bus1=trip_load_692_A_h_10.1.2 Daily=shape130 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_11 Bus1=trip_load_692_A_h_11.1.2 Daily=shape131 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_12 Bus1=trip_load_692_A_h_12.1.2 Daily=shape132 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_13 Bus1=trip_load_692_A_h_13.1.2 Daily=shape133 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_14 Bus1=trip_load_692_A_h_14.1.2 Daily=shape134 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_15 Bus1=trip_load_692_A_h_15.1.2 Daily=shape135 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_16 Bus1=trip_load_692_A_h_16.1.2 Daily=shape136 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_17 Bus1=trip_load_692_A_h_17.1.2 Daily=shape137 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_18 Bus1=trip_load_692_A_h_18.1.2 Daily=shape138 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_19 Bus1=trip_load_692_A_h_19.1.2 Daily=shape139 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_20 Bus1=trip_load_692_A_h_20.1.2 Daily=shape140 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_21 Bus1=trip_load_692_A_h_21.1.2 Daily=shape141 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_22 Bus1=trip_load_692_A_h_22.1.2 Daily=shape142 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_23 Bus1=trip_load_692_A_h_23.1.2 Daily=shape143 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_24 Bus1=trip_load_692_A_h_24.1.2 Daily=shape144 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_25 Bus1=trip_load_692_A_h_25.1.2 Daily=shape145 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_26 Bus1=trip_load_692_A_h_26.1.2 Daily=shape146 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_27 Bus1=trip_load_692_A_h_27.1.2 Daily=shape147 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_28 Bus1=trip_load_692_A_h_28.1.2 Daily=shape148 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_29 Bus1=trip_load_692_A_h_29.1.2 Daily=shape149 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_30 Bus1=trip_load_692_A_h_30.1.2 Daily=shape150 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_31 Bus1=trip_load_692_A_h_31.1.2 Daily=shape151 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_32 Bus1=trip_load_692_A_h_32.1.2 Daily=shape152 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_33 Bus1=trip_load_692_A_h_33.1.2 Daily=shape153 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_34 Bus1=trip_load_692_A_h_34.1.2 Daily=shape154 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_35 Bus1=trip_load_692_A_h_35.1.2 Daily=shape155 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_36 Bus1=trip_load_692_A_h_36.1.2 Daily=shape156 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_37 Bus1=trip_load_692_A_h_37.1.2 Daily=shape157 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_38 Bus1=trip_load_692_A_h_38.1.2 Daily=shape158 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_39 Bus1=trip_load_692_A_h_39.1.2 Daily=shape159 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_A_40 Bus1=trip_load_692_A_h_40.1.2 Daily=shape160 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_1 Bus1=trip_load_675_A_h_1.1.2   Daily=shape161 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_2 Bus1=trip_load_675_A_h_2.1.2   Daily=shape162 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_3 Bus1=trip_load_675_A_h_3.1.2   Daily=shape163 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_4 Bus1=trip_load_675_A_h_4.1.2   Daily=shape164 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_5 Bus1=trip_load_675_A_h_5.1.2   Daily=shape165 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_6 Bus1=trip_load_675_A_h_6.1.2   Daily=shape166 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_7 Bus1=trip_load_675_A_h_7.1.2   Daily=shape167 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_8 Bus1=trip_load_675_A_h_8.1.2   Daily=shape168 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_9 Bus1=trip_load_675_A_h_9.1.2   Daily=shape169 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_10 Bus1=trip_load_675_A_h_10.1.2 Daily=shape170 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_11 Bus1=trip_load_675_A_h_11.1.2 Daily=shape171 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_12 Bus1=trip_load_675_A_h_12.1.2 Daily=shape172 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_13 Bus1=trip_load_675_A_h_13.1.2 Daily=shape173 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_14 Bus1=trip_load_675_A_h_14.1.2 Daily=shape174 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_15 Bus1=trip_load_675_A_h_15.1.2 Daily=shape175 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_16 Bus1=trip_load_675_A_h_16.1.2 Daily=shape176 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_17 Bus1=trip_load_675_A_h_17.1.2 Daily=shape177 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_18 Bus1=trip_load_675_A_h_18.1.2 Daily=shape178 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_19 Bus1=trip_load_675_A_h_19.1.2 Daily=shape179 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_20 Bus1=trip_load_675_A_h_20.1.2 Daily=shape180 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_21 Bus1=trip_load_675_A_h_21.1.2 Daily=shape181 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_22 Bus1=trip_load_675_A_h_22.1.2 Daily=shape182 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_23 Bus1=trip_load_675_A_h_23.1.2 Daily=shape183 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_24 Bus1=trip_load_675_A_h_24.1.2 Daily=shape184 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_25 Bus1=trip_load_675_A_h_25.1.2 Daily=shape185 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_26 Bus1=trip_load_675_A_h_26.1.2 Daily=shape186 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_27 Bus1=trip_load_675_A_h_27.1.2 Daily=shape187 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_28 Bus1=trip_load_675_A_h_28.1.2 Daily=shape188 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_29 Bus1=trip_load_675_A_h_29.1.2 Daily=shape189 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_30 Bus1=trip_load_675_A_h_30.1.2 Daily=shape190 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_31 Bus1=trip_load_675_A_h_31.1.2 Daily=shape191 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_32 Bus1=trip_load_675_A_h_32.1.2 Daily=shape192 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_33 Bus1=trip_load_675_A_h_33.1.2 Daily=shape193 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_34 Bus1=trip_load_675_A_h_34.1.2 Daily=shape194 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_35 Bus1=trip_load_675_A_h_35.1.2 Daily=shape195 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_36 Bus1=trip_load_675_A_h_36.1.2 Daily=shape196 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_37 Bus1=trip_load_675_A_h_37.1.2 Daily=shape197 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_38 Bus1=trip_load_675_A_h_38.1.2 Daily=shape198 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_39 Bus1=trip_load_675_A_h_39.1.2 Daily=shape199 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_A_40 Bus1=trip_load_675_A_h_40.1.2 Daily=shape200 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_1 Bus1=trip_load_671_A_h_1.1.2   Daily=shape201 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_2 Bus1=trip_load_671_A_h_2.1.2   Daily=shape202 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_3 Bus1=trip_load_671_A_h_3.1.2   Daily=shape203 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_4 Bus1=trip_load_671_A_h_4.1.2   Daily=shape204 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_5 Bus1=trip_load_671_A_h_5.1.2   Daily=shape205 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_6 Bus1=trip_load_671_A_h_6.1.2   Daily=shape206 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_7 Bus1=trip_load_671_A_h_7.1.2   Daily=shape207 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_8 Bus1=trip_load_671_A_h_8.1.2   Daily=shape208 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_9 Bus1=trip_load_671_A_h_9.1.2   Daily=shape209 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_10 Bus1=trip_load_671_A_h_10.1.2 Daily=shape210 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_11 Bus1=trip_load_671_A_h_11.1.2 Daily=shape211 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_12 Bus1=trip_load_671_A_h_12.1.2 Daily=shape212 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_13 Bus1=trip_load_671_A_h_13.1.2 Daily=shape213 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_14 Bus1=trip_load_671_A_h_14.1.2 Daily=shape214 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_15 Bus1=trip_load_671_A_h_15.1.2 Daily=shape215 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_16 Bus1=trip_load_671_A_h_16.1.2 Daily=shape216 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_17 Bus1=trip_load_671_A_h_17.1.2 Daily=shape217 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_18 Bus1=trip_load_671_A_h_18.1.2 Daily=shape218 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_19 Bus1=trip_load_671_A_h_19.1.2 Daily=shape219 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_20 Bus1=trip_load_671_A_h_20.1.2 Daily=shape220 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_21 Bus1=trip_load_671_A_h_21.1.2 Daily=shape221 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_22 Bus1=trip_load_671_A_h_22.1.2 Daily=shape222 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_23 Bus1=trip_load_671_A_h_23.1.2 Daily=shape223 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_24 Bus1=trip_load_671_A_h_24.1.2 Daily=shape224 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_25 Bus1=trip_load_671_A_h_25.1.2 Daily=shape225 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_26 Bus1=trip_load_671_A_h_26.1.2 Daily=shape226 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_27 Bus1=trip_load_671_A_h_27.1.2 Daily=shape227 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_28 Bus1=trip_load_671_A_h_28.1.2 Daily=shape228 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_29 Bus1=trip_load_671_A_h_29.1.2 Daily=shape229 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_30 Bus1=trip_load_671_A_h_30.1.2 Daily=shape230 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_31 Bus1=trip_load_671_A_h_31.1.2 Daily=shape231 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_32 Bus1=trip_load_671_A_h_32.1.2 Daily=shape232 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_33 Bus1=trip_load_671_A_h_33.1.2 Daily=shape233 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_34 Bus1=trip_load_671_A_h_34.1.2 Daily=shape234 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_35 Bus1=trip_load_671_A_h_35.1.2 Daily=shape235 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_36 Bus1=trip_load_671_A_h_36.1.2 Daily=shape236 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_37 Bus1=trip_load_671_A_h_37.1.2 Daily=shape237 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_38 Bus1=trip_load_671_A_h_38.1.2 Daily=shape238 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_39 Bus1=trip_load_671_A_h_39.1.2 Daily=shape239 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_A_40 Bus1=trip_load_671_A_h_40.1.2 Daily=shape240 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_1 Bus1=trip_load_684_A_h_1.1.2   Daily=shape241 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_2 Bus1=trip_load_684_A_h_2.1.2   Daily=shape242 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_3 Bus1=trip_load_684_A_h_3.1.2   Daily=shape243 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_4 Bus1=trip_load_684_A_h_4.1.2   Daily=shape244 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_5 Bus1=trip_load_684_A_h_5.1.2   Daily=shape245 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_6 Bus1=trip_load_684_A_h_6.1.2   Daily=shape246 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_7 Bus1=trip_load_684_A_h_7.1.2   Daily=shape247 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_8 Bus1=trip_load_684_A_h_8.1.2   Daily=shape248 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_9 Bus1=trip_load_684_A_h_9.1.2   Daily=shape249 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_10 Bus1=trip_load_684_A_h_10.1.2 Daily=shape250 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_11 Bus1=trip_load_684_A_h_11.1.2 Daily=shape251 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_12 Bus1=trip_load_684_A_h_12.1.2 Daily=shape252 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_13 Bus1=trip_load_684_A_h_13.1.2 Daily=shape253 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_14 Bus1=trip_load_684_A_h_14.1.2 Daily=shape254 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_15 Bus1=trip_load_684_A_h_15.1.2 Daily=shape255 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_16 Bus1=trip_load_684_A_h_16.1.2 Daily=shape256 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_17 Bus1=trip_load_684_A_h_17.1.2 Daily=shape257 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_18 Bus1=trip_load_684_A_h_18.1.2 Daily=shape258 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_19 Bus1=trip_load_684_A_h_19.1.2 Daily=shape259 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_20 Bus1=trip_load_684_A_h_20.1.2 Daily=shape260 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_21 Bus1=trip_load_684_A_h_21.1.2 Daily=shape261 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_22 Bus1=trip_load_684_A_h_22.1.2 Daily=shape262 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_23 Bus1=trip_load_684_A_h_23.1.2 Daily=shape263 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_24 Bus1=trip_load_684_A_h_24.1.2 Daily=shape264 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_25 Bus1=trip_load_684_A_h_25.1.2 Daily=shape265 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_26 Bus1=trip_load_684_A_h_26.1.2 Daily=shape266 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_27 Bus1=trip_load_684_A_h_27.1.2 Daily=shape267 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_28 Bus1=trip_load_684_A_h_28.1.2 Daily=shape268 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_29 Bus1=trip_load_684_A_h_29.1.2 Daily=shape269 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_30 Bus1=trip_load_684_A_h_30.1.2 Daily=shape270 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_31 Bus1=trip_load_684_A_h_31.1.2 Daily=shape271 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_32 Bus1=trip_load_684_A_h_32.1.2 Daily=shape272 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_33 Bus1=trip_load_684_A_h_33.1.2 Daily=shape273 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_34 Bus1=trip_load_684_A_h_34.1.2 Daily=shape274 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_35 Bus1=trip_load_684_A_h_35.1.2 Daily=shape275 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_36 Bus1=trip_load_684_A_h_36.1.2 Daily=shape276 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_37 Bus1=trip_load_684_A_h_37.1.2 Daily=shape277 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_38 Bus1=trip_load_684_A_h_38.1.2 Daily=shape278 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_39 Bus1=trip_load_684_A_h_39.1.2 Daily=shape279 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_A_40 Bus1=trip_load_684_A_h_40.1.2 Daily=shape280 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_1 Bus1=trip_load_652_A_h_1.1.2   Daily=shape281 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_2 Bus1=trip_load_652_A_h_2.1.2   Daily=shape282 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_3 Bus1=trip_load_652_A_h_3.1.2   Daily=shape283 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_4 Bus1=trip_load_652_A_h_4.1.2   Daily=shape284 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_5 Bus1=trip_load_652_A_h_5.1.2   Daily=shape285 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_6 Bus1=trip_load_652_A_h_6.1.2   Daily=shape286 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_7 Bus1=trip_load_652_A_h_7.1.2   Daily=shape287 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_8 Bus1=trip_load_652_A_h_8.1.2   Daily=shape288 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_9 Bus1=trip_load_652_A_h_9.1.2   Daily=shape289 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_10 Bus1=trip_load_652_A_h_10.1.2 Daily=shape290 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_11 Bus1=trip_load_652_A_h_11.1.2 Daily=shape291 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_12 Bus1=trip_load_652_A_h_12.1.2 Daily=shape292 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_13 Bus1=trip_load_652_A_h_13.1.2 Daily=shape293 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_14 Bus1=trip_load_652_A_h_14.1.2 Daily=shape294 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_15 Bus1=trip_load_652_A_h_15.1.2 Daily=shape295 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_16 Bus1=trip_load_652_A_h_16.1.2 Daily=shape296 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_17 Bus1=trip_load_652_A_h_17.1.2 Daily=shape297 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_18 Bus1=trip_load_652_A_h_18.1.2 Daily=shape298 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_19 Bus1=trip_load_652_A_h_19.1.2 Daily=shape299 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_20 Bus1=trip_load_652_A_h_20.1.2 Daily=shape300 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_21 Bus1=trip_load_652_A_h_21.1.2 Daily=shape301 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_22 Bus1=trip_load_652_A_h_22.1.2 Daily=shape302 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_23 Bus1=trip_load_652_A_h_23.1.2 Daily=shape303 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_24 Bus1=trip_load_652_A_h_24.1.2 Daily=shape304 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_25 Bus1=trip_load_652_A_h_25.1.2 Daily=shape305 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_26 Bus1=trip_load_652_A_h_26.1.2 Daily=shape306 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_27 Bus1=trip_load_652_A_h_27.1.2 Daily=shape307 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_28 Bus1=trip_load_652_A_h_28.1.2 Daily=shape308 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_29 Bus1=trip_load_652_A_h_29.1.2 Daily=shape309 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_30 Bus1=trip_load_652_A_h_30.1.2 Daily=shape310 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_31 Bus1=trip_load_652_A_h_31.1.2 Daily=shape311 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_32 Bus1=trip_load_652_A_h_32.1.2 Daily=shape312 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_33 Bus1=trip_load_652_A_h_33.1.2 Daily=shape313 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_34 Bus1=trip_load_652_A_h_34.1.2 Daily=shape314 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_35 Bus1=trip_load_652_A_h_35.1.2 Daily=shape315 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_36 Bus1=trip_load_652_A_h_36.1.2 Daily=shape316 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_37 Bus1=trip_load_652_A_h_37.1.2 Daily=shape317 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_38 Bus1=trip_load_652_A_h_38.1.2 Daily=shape318 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_39 Bus1=trip_load_652_A_h_39.1.2 Daily=shape319 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_652_A_40 Bus1=trip_load_652_A_h_40.1.2 Daily=shape320 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_1 Bus1=trip_load_680_B_h_1.1.2   Daily=shape321 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_2 Bus1=trip_load_680_B_h_2.1.2   Daily=shape322 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_3 Bus1=trip_load_680_B_h_3.1.2   Daily=shape323 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_4 Bus1=trip_load_680_B_h_4.1.2   Daily=shape324 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_5 Bus1=trip_load_680_B_h_5.1.2   Daily=shape325 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_6 Bus1=trip_load_680_B_h_6.1.2   Daily=shape326 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_7 Bus1=trip_load_680_B_h_7.1.2   Daily=shape327 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_8 Bus1=trip_load_680_B_h_8.1.2   Daily=shape328 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_9 Bus1=trip_load_680_B_h_9.1.2   Daily=shape329 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_10 Bus1=trip_load_680_B_h_10.1.2 Daily=shape330 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_11 Bus1=trip_load_680_B_h_11.1.2 Daily=shape331 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_12 Bus1=trip_load_680_B_h_12.1.2 Daily=shape332 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_13 Bus1=trip_load_680_B_h_13.1.2 Daily=shape333 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_14 Bus1=trip_load_680_B_h_14.1.2 Daily=shape334 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_15 Bus1=trip_load_680_B_h_15.1.2 Daily=shape335 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_16 Bus1=trip_load_680_B_h_16.1.2 Daily=shape336 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_17 Bus1=trip_load_680_B_h_17.1.2 Daily=shape337 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_18 Bus1=trip_load_680_B_h_18.1.2 Daily=shape338 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_19 Bus1=trip_load_680_B_h_19.1.2 Daily=shape339 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_20 Bus1=trip_load_680_B_h_20.1.2 Daily=shape340 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_21 Bus1=trip_load_680_B_h_21.1.2 Daily=shape341 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_22 Bus1=trip_load_680_B_h_22.1.2 Daily=shape342 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_23 Bus1=trip_load_680_B_h_23.1.2 Daily=shape343 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_24 Bus1=trip_load_680_B_h_24.1.2 Daily=shape344 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_25 Bus1=trip_load_680_B_h_25.1.2 Daily=shape345 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_26 Bus1=trip_load_680_B_h_26.1.2 Daily=shape346 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_27 Bus1=trip_load_680_B_h_27.1.2 Daily=shape347 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_28 Bus1=trip_load_680_B_h_28.1.2 Daily=shape348 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_29 Bus1=trip_load_680_B_h_29.1.2 Daily=shape349 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_30 Bus1=trip_load_680_B_h_30.1.2 Daily=shape350 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_31 Bus1=trip_load_680_B_h_31.1.2 Daily=shape351 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_32 Bus1=trip_load_680_B_h_32.1.2 Daily=shape352 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_33 Bus1=trip_load_680_B_h_33.1.2 Daily=shape353 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_34 Bus1=trip_load_680_B_h_34.1.2 Daily=shape354 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_35 Bus1=trip_load_680_B_h_35.1.2 Daily=shape355 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_36 Bus1=trip_load_680_B_h_36.1.2 Daily=shape356 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_37 Bus1=trip_load_680_B_h_37.1.2 Daily=shape357 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_38 Bus1=trip_load_680_B_h_38.1.2 Daily=shape358 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_39 Bus1=trip_load_680_B_h_39.1.2 Daily=shape359 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_B_40 Bus1=trip_load_680_B_h_40.1.2 Daily=shape360 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_1 Bus1=trip_load_633_B_h_1.1.2   Daily=shape361 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_2 Bus1=trip_load_633_B_h_2.1.2   Daily=shape362 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_3 Bus1=trip_load_633_B_h_3.1.2   Daily=shape363 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_4 Bus1=trip_load_633_B_h_4.1.2   Daily=shape364 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_5 Bus1=trip_load_633_B_h_5.1.2   Daily=shape365 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_6 Bus1=trip_load_633_B_h_6.1.2   Daily=shape366 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_7 Bus1=trip_load_633_B_h_7.1.2   Daily=shape367 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_8 Bus1=trip_load_633_B_h_8.1.2   Daily=shape368 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_9 Bus1=trip_load_633_B_h_9.1.2   Daily=shape369 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_10 Bus1=trip_load_633_B_h_10.1.2 Daily=shape370 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_11 Bus1=trip_load_633_B_h_11.1.2 Daily=shape371 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_12 Bus1=trip_load_633_B_h_12.1.2 Daily=shape372 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_13 Bus1=trip_load_633_B_h_13.1.2 Daily=shape373 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_14 Bus1=trip_load_633_B_h_14.1.2 Daily=shape374 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_15 Bus1=trip_load_633_B_h_15.1.2 Daily=shape375 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_16 Bus1=trip_load_633_B_h_16.1.2 Daily=shape376 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_17 Bus1=trip_load_633_B_h_17.1.2 Daily=shape377 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_18 Bus1=trip_load_633_B_h_18.1.2 Daily=shape378 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_19 Bus1=trip_load_633_B_h_19.1.2 Daily=shape379 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_20 Bus1=trip_load_633_B_h_20.1.2 Daily=shape380 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_21 Bus1=trip_load_633_B_h_21.1.2 Daily=shape381 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_22 Bus1=trip_load_633_B_h_22.1.2 Daily=shape382 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_23 Bus1=trip_load_633_B_h_23.1.2 Daily=shape383 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_24 Bus1=trip_load_633_B_h_24.1.2 Daily=shape384 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_25 Bus1=trip_load_633_B_h_25.1.2 Daily=shape385 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_26 Bus1=trip_load_633_B_h_26.1.2 Daily=shape386 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_27 Bus1=trip_load_633_B_h_27.1.2 Daily=shape387 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_28 Bus1=trip_load_633_B_h_28.1.2 Daily=shape388 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_29 Bus1=trip_load_633_B_h_29.1.2 Daily=shape389 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_30 Bus1=trip_load_633_B_h_30.1.2 Daily=shape390 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_31 Bus1=trip_load_633_B_h_31.1.2 Daily=shape391 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_32 Bus1=trip_load_633_B_h_32.1.2 Daily=shape392 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_33 Bus1=trip_load_633_B_h_33.1.2 Daily=shape393 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_34 Bus1=trip_load_633_B_h_34.1.2 Daily=shape394 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_35 Bus1=trip_load_633_B_h_35.1.2 Daily=shape395 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_36 Bus1=trip_load_633_B_h_36.1.2 Daily=shape396 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_37 Bus1=trip_load_633_B_h_37.1.2 Daily=shape397 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_38 Bus1=trip_load_633_B_h_38.1.2 Daily=shape398 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_39 Bus1=trip_load_633_B_h_39.1.2 Daily=shape399 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_B_40 Bus1=trip_load_633_B_h_40.1.2 Daily=shape400 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_1 Bus1=trip_load_632_B_h_1.1.2   Daily=shape401 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_2 Bus1=trip_load_632_B_h_2.1.2   Daily=shape402 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_3 Bus1=trip_load_632_B_h_3.1.2   Daily=shape403 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_4 Bus1=trip_load_632_B_h_4.1.2   Daily=shape404 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_5 Bus1=trip_load_632_B_h_5.1.2   Daily=shape405 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_6 Bus1=trip_load_632_B_h_6.1.2   Daily=shape406 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_7 Bus1=trip_load_632_B_h_7.1.2   Daily=shape407 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_8 Bus1=trip_load_632_B_h_8.1.2   Daily=shape408 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_9 Bus1=trip_load_632_B_h_9.1.2   Daily=shape409 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_10 Bus1=trip_load_632_B_h_10.1.2 Daily=shape410 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_11 Bus1=trip_load_632_B_h_11.1.2 Daily=shape411 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_12 Bus1=trip_load_632_B_h_12.1.2 Daily=shape412 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_13 Bus1=trip_load_632_B_h_13.1.2 Daily=shape413 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_14 Bus1=trip_load_632_B_h_14.1.2 Daily=shape414 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_15 Bus1=trip_load_632_B_h_15.1.2 Daily=shape415 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_16 Bus1=trip_load_632_B_h_16.1.2 Daily=shape416 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_17 Bus1=trip_load_632_B_h_17.1.2 Daily=shape417 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_18 Bus1=trip_load_632_B_h_18.1.2 Daily=shape418 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_19 Bus1=trip_load_632_B_h_19.1.2 Daily=shape419 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_20 Bus1=trip_load_632_B_h_20.1.2 Daily=shape420 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_21 Bus1=trip_load_632_B_h_21.1.2 Daily=shape421 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_22 Bus1=trip_load_632_B_h_22.1.2 Daily=shape422 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_23 Bus1=trip_load_632_B_h_23.1.2 Daily=shape423 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_24 Bus1=trip_load_632_B_h_24.1.2 Daily=shape424 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_25 Bus1=trip_load_632_B_h_25.1.2 Daily=shape425 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_26 Bus1=trip_load_632_B_h_26.1.2 Daily=shape426 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_27 Bus1=trip_load_632_B_h_27.1.2 Daily=shape427 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_28 Bus1=trip_load_632_B_h_28.1.2 Daily=shape428 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_29 Bus1=trip_load_632_B_h_29.1.2 Daily=shape429 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_30 Bus1=trip_load_632_B_h_30.1.2 Daily=shape430 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_31 Bus1=trip_load_632_B_h_31.1.2 Daily=shape431 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_32 Bus1=trip_load_632_B_h_32.1.2 Daily=shape432 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_33 Bus1=trip_load_632_B_h_33.1.2 Daily=shape433 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_34 Bus1=trip_load_632_B_h_34.1.2 Daily=shape434 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_35 Bus1=trip_load_632_B_h_35.1.2 Daily=shape435 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_36 Bus1=trip_load_632_B_h_36.1.2 Daily=shape436 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_37 Bus1=trip_load_632_B_h_37.1.2 Daily=shape437 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_38 Bus1=trip_load_632_B_h_38.1.2 Daily=shape438 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_39 Bus1=trip_load_632_B_h_39.1.2 Daily=shape439 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_B_40 Bus1=trip_load_632_B_h_40.1.2 Daily=shape440 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_1 Bus1=trip_load_692_B_h_1.1.2   Daily=shape441 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_2 Bus1=trip_load_692_B_h_2.1.2   Daily=shape442 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_3 Bus1=trip_load_692_B_h_3.1.2   Daily=shape443 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_4 Bus1=trip_load_692_B_h_4.1.2   Daily=shape444 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_5 Bus1=trip_load_692_B_h_5.1.2   Daily=shape445 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_6 Bus1=trip_load_692_B_h_6.1.2   Daily=shape446 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_7 Bus1=trip_load_692_B_h_7.1.2   Daily=shape447 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_8 Bus1=trip_load_692_B_h_8.1.2   Daily=shape448 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_9 Bus1=trip_load_692_B_h_9.1.2   Daily=shape449 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_10 Bus1=trip_load_692_B_h_10.1.2 Daily=shape450 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_11 Bus1=trip_load_692_B_h_11.1.2 Daily=shape451 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_12 Bus1=trip_load_692_B_h_12.1.2 Daily=shape452 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_13 Bus1=trip_load_692_B_h_13.1.2 Daily=shape453 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_14 Bus1=trip_load_692_B_h_14.1.2 Daily=shape454 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_15 Bus1=trip_load_692_B_h_15.1.2 Daily=shape455 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_16 Bus1=trip_load_692_B_h_16.1.2 Daily=shape456 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_17 Bus1=trip_load_692_B_h_17.1.2 Daily=shape457 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_18 Bus1=trip_load_692_B_h_18.1.2 Daily=shape458 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_19 Bus1=trip_load_692_B_h_19.1.2 Daily=shape459 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_20 Bus1=trip_load_692_B_h_20.1.2 Daily=shape460 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_21 Bus1=trip_load_692_B_h_21.1.2 Daily=shape461 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_22 Bus1=trip_load_692_B_h_22.1.2 Daily=shape462 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_23 Bus1=trip_load_692_B_h_23.1.2 Daily=shape463 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_24 Bus1=trip_load_692_B_h_24.1.2 Daily=shape464 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_25 Bus1=trip_load_692_B_h_25.1.2 Daily=shape465 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_26 Bus1=trip_load_692_B_h_26.1.2 Daily=shape466 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_27 Bus1=trip_load_692_B_h_27.1.2 Daily=shape467 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_28 Bus1=trip_load_692_B_h_28.1.2 Daily=shape468 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_29 Bus1=trip_load_692_B_h_29.1.2 Daily=shape469 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_30 Bus1=trip_load_692_B_h_30.1.2 Daily=shape470 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_31 Bus1=trip_load_692_B_h_31.1.2 Daily=shape471 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_32 Bus1=trip_load_692_B_h_32.1.2 Daily=shape472 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_33 Bus1=trip_load_692_B_h_33.1.2 Daily=shape473 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_34 Bus1=trip_load_692_B_h_34.1.2 Daily=shape474 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_35 Bus1=trip_load_692_B_h_35.1.2 Daily=shape475 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_36 Bus1=trip_load_692_B_h_36.1.2 Daily=shape476 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_37 Bus1=trip_load_692_B_h_37.1.2 Daily=shape477 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_38 Bus1=trip_load_692_B_h_38.1.2 Daily=shape478 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_39 Bus1=trip_load_692_B_h_39.1.2 Daily=shape479 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_B_40 Bus1=trip_load_692_B_h_40.1.2 Daily=shape480 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_1 Bus1=trip_load_675_B_h_1.1.2   Daily=shape481 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_2 Bus1=trip_load_675_B_h_2.1.2   Daily=shape482 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_3 Bus1=trip_load_675_B_h_3.1.2   Daily=shape483 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_4 Bus1=trip_load_675_B_h_4.1.2   Daily=shape484 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_5 Bus1=trip_load_675_B_h_5.1.2   Daily=shape485 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_6 Bus1=trip_load_675_B_h_6.1.2   Daily=shape486 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_7 Bus1=trip_load_675_B_h_7.1.2   Daily=shape487 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_8 Bus1=trip_load_675_B_h_8.1.2   Daily=shape488 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_9 Bus1=trip_load_675_B_h_9.1.2   Daily=shape489 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_10 Bus1=trip_load_675_B_h_10.1.2 Daily=shape490 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_11 Bus1=trip_load_675_B_h_11.1.2 Daily=shape491 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_12 Bus1=trip_load_675_B_h_12.1.2 Daily=shape492 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_13 Bus1=trip_load_675_B_h_13.1.2 Daily=shape493 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_14 Bus1=trip_load_675_B_h_14.1.2 Daily=shape494 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_15 Bus1=trip_load_675_B_h_15.1.2 Daily=shape495 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_16 Bus1=trip_load_675_B_h_16.1.2 Daily=shape496 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_17 Bus1=trip_load_675_B_h_17.1.2 Daily=shape497 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_18 Bus1=trip_load_675_B_h_18.1.2 Daily=shape498 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_19 Bus1=trip_load_675_B_h_19.1.2 Daily=shape499 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_20 Bus1=trip_load_675_B_h_20.1.2 Daily=shape500 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_21 Bus1=trip_load_675_B_h_21.1.2 Daily=shape501 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_22 Bus1=trip_load_675_B_h_22.1.2 Daily=shape502 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_23 Bus1=trip_load_675_B_h_23.1.2 Daily=shape503 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_24 Bus1=trip_load_675_B_h_24.1.2 Daily=shape504 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_25 Bus1=trip_load_675_B_h_25.1.2 Daily=shape505 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_26 Bus1=trip_load_675_B_h_26.1.2 Daily=shape506 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_27 Bus1=trip_load_675_B_h_27.1.2 Daily=shape507 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_28 Bus1=trip_load_675_B_h_28.1.2 Daily=shape508 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_29 Bus1=trip_load_675_B_h_29.1.2 Daily=shape509 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_30 Bus1=trip_load_675_B_h_30.1.2 Daily=shape510 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_31 Bus1=trip_load_675_B_h_31.1.2 Daily=shape511 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_32 Bus1=trip_load_675_B_h_32.1.2 Daily=shape512 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_33 Bus1=trip_load_675_B_h_33.1.2 Daily=shape513 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_34 Bus1=trip_load_675_B_h_34.1.2 Daily=shape514 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_35 Bus1=trip_load_675_B_h_35.1.2 Daily=shape515 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_36 Bus1=trip_load_675_B_h_36.1.2 Daily=shape516 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_37 Bus1=trip_load_675_B_h_37.1.2 Daily=shape517 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_38 Bus1=trip_load_675_B_h_38.1.2 Daily=shape518 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_39 Bus1=trip_load_675_B_h_39.1.2 Daily=shape519 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_B_40 Bus1=trip_load_675_B_h_40.1.2 Daily=shape520 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_1 Bus1=trip_load_671_B_h_1.1.2   Daily=shape521 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_2 Bus1=trip_load_671_B_h_2.1.2   Daily=shape522 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_3 Bus1=trip_load_671_B_h_3.1.2   Daily=shape523 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_4 Bus1=trip_load_671_B_h_4.1.2   Daily=shape524 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_5 Bus1=trip_load_671_B_h_5.1.2   Daily=shape525 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_6 Bus1=trip_load_671_B_h_6.1.2   Daily=shape526 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_7 Bus1=trip_load_671_B_h_7.1.2   Daily=shape527 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_8 Bus1=trip_load_671_B_h_8.1.2   Daily=shape528 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_9 Bus1=trip_load_671_B_h_9.1.2   Daily=shape529 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_10 Bus1=trip_load_671_B_h_10.1.2 Daily=shape530 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_11 Bus1=trip_load_671_B_h_11.1.2 Daily=shape531 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_12 Bus1=trip_load_671_B_h_12.1.2 Daily=shape532 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_13 Bus1=trip_load_671_B_h_13.1.2 Daily=shape533 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_14 Bus1=trip_load_671_B_h_14.1.2 Daily=shape534 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_15 Bus1=trip_load_671_B_h_15.1.2 Daily=shape535 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_16 Bus1=trip_load_671_B_h_16.1.2 Daily=shape536 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_17 Bus1=trip_load_671_B_h_17.1.2 Daily=shape537 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_18 Bus1=trip_load_671_B_h_18.1.2 Daily=shape538 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_19 Bus1=trip_load_671_B_h_19.1.2 Daily=shape539 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_20 Bus1=trip_load_671_B_h_20.1.2 Daily=shape540 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_21 Bus1=trip_load_671_B_h_21.1.2 Daily=shape541 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_22 Bus1=trip_load_671_B_h_22.1.2 Daily=shape542 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_23 Bus1=trip_load_671_B_h_23.1.2 Daily=shape543 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_24 Bus1=trip_load_671_B_h_24.1.2 Daily=shape544 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_25 Bus1=trip_load_671_B_h_25.1.2 Daily=shape545 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_26 Bus1=trip_load_671_B_h_26.1.2 Daily=shape546 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_27 Bus1=trip_load_671_B_h_27.1.2 Daily=shape547 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_28 Bus1=trip_load_671_B_h_28.1.2 Daily=shape548 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_29 Bus1=trip_load_671_B_h_29.1.2 Daily=shape549 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_30 Bus1=trip_load_671_B_h_30.1.2 Daily=shape550 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_31 Bus1=trip_load_671_B_h_31.1.2 Daily=shape551 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_32 Bus1=trip_load_671_B_h_32.1.2 Daily=shape552 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_33 Bus1=trip_load_671_B_h_33.1.2 Daily=shape553 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_34 Bus1=trip_load_671_B_h_34.1.2 Daily=shape554 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_35 Bus1=trip_load_671_B_h_35.1.2 Daily=shape555 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_36 Bus1=trip_load_671_B_h_36.1.2 Daily=shape556 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_37 Bus1=trip_load_671_B_h_37.1.2 Daily=shape557 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_38 Bus1=trip_load_671_B_h_38.1.2 Daily=shape558 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_39 Bus1=trip_load_671_B_h_39.1.2 Daily=shape559 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_B_40 Bus1=trip_load_671_B_h_40.1.2 Daily=shape560 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_1 Bus1=trip_load_645_B_h_1.1.2   Daily=shape561 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_2 Bus1=trip_load_645_B_h_2.1.2   Daily=shape562 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_3 Bus1=trip_load_645_B_h_3.1.2   Daily=shape563 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_4 Bus1=trip_load_645_B_h_4.1.2   Daily=shape564 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_5 Bus1=trip_load_645_B_h_5.1.2   Daily=shape565 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_6 Bus1=trip_load_645_B_h_6.1.2   Daily=shape566 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_7 Bus1=trip_load_645_B_h_7.1.2   Daily=shape567 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_8 Bus1=trip_load_645_B_h_8.1.2   Daily=shape568 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_9 Bus1=trip_load_645_B_h_9.1.2   Daily=shape569 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_10 Bus1=trip_load_645_B_h_10.1.2 Daily=shape570 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_11 Bus1=trip_load_645_B_h_11.1.2 Daily=shape571 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_12 Bus1=trip_load_645_B_h_12.1.2 Daily=shape572 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_13 Bus1=trip_load_645_B_h_13.1.2 Daily=shape573 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_14 Bus1=trip_load_645_B_h_14.1.2 Daily=shape574 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_15 Bus1=trip_load_645_B_h_15.1.2 Daily=shape575 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_16 Bus1=trip_load_645_B_h_16.1.2 Daily=shape576 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_17 Bus1=trip_load_645_B_h_17.1.2 Daily=shape577 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_18 Bus1=trip_load_645_B_h_18.1.2 Daily=shape578 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_19 Bus1=trip_load_645_B_h_19.1.2 Daily=shape579 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_20 Bus1=trip_load_645_B_h_20.1.2 Daily=shape580 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_21 Bus1=trip_load_645_B_h_21.1.2 Daily=shape581 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_22 Bus1=trip_load_645_B_h_22.1.2 Daily=shape582 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_23 Bus1=trip_load_645_B_h_23.1.2 Daily=shape583 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_24 Bus1=trip_load_645_B_h_24.1.2 Daily=shape584 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_25 Bus1=trip_load_645_B_h_25.1.2 Daily=shape585 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_26 Bus1=trip_load_645_B_h_26.1.2 Daily=shape586 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_27 Bus1=trip_load_645_B_h_27.1.2 Daily=shape587 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_28 Bus1=trip_load_645_B_h_28.1.2 Daily=shape588 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_29 Bus1=trip_load_645_B_h_29.1.2 Daily=shape589 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_30 Bus1=trip_load_645_B_h_30.1.2 Daily=shape590 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_31 Bus1=trip_load_645_B_h_31.1.2 Daily=shape591 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_32 Bus1=trip_load_645_B_h_32.1.2 Daily=shape592 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_33 Bus1=trip_load_645_B_h_33.1.2 Daily=shape593 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_34 Bus1=trip_load_645_B_h_34.1.2 Daily=shape594 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_35 Bus1=trip_load_645_B_h_35.1.2 Daily=shape595 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_36 Bus1=trip_load_645_B_h_36.1.2 Daily=shape596 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_37 Bus1=trip_load_645_B_h_37.1.2 Daily=shape597 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_38 Bus1=trip_load_645_B_h_38.1.2 Daily=shape598 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_39 Bus1=trip_load_645_B_h_39.1.2 Daily=shape599 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_B_40 Bus1=trip_load_645_B_h_40.1.2 Daily=shape600 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_1 Bus1=trip_load_680_C_h_1.1.2   Daily=shape601 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_2 Bus1=trip_load_680_C_h_2.1.2   Daily=shape602 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_3 Bus1=trip_load_680_C_h_3.1.2   Daily=shape603 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_4 Bus1=trip_load_680_C_h_4.1.2   Daily=shape604 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_5 Bus1=trip_load_680_C_h_5.1.2   Daily=shape605 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_6 Bus1=trip_load_680_C_h_6.1.2   Daily=shape606 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_7 Bus1=trip_load_680_C_h_7.1.2   Daily=shape607 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_8 Bus1=trip_load_680_C_h_8.1.2   Daily=shape608 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_9 Bus1=trip_load_680_C_h_9.1.2   Daily=shape609 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_10 Bus1=trip_load_680_C_h_10.1.2 Daily=shape610 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_11 Bus1=trip_load_680_C_h_11.1.2 Daily=shape611 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_12 Bus1=trip_load_680_C_h_12.1.2 Daily=shape612 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_13 Bus1=trip_load_680_C_h_13.1.2 Daily=shape613 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_14 Bus1=trip_load_680_C_h_14.1.2 Daily=shape614 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_15 Bus1=trip_load_680_C_h_15.1.2 Daily=shape615 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_16 Bus1=trip_load_680_C_h_16.1.2 Daily=shape616 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_17 Bus1=trip_load_680_C_h_17.1.2 Daily=shape617 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_18 Bus1=trip_load_680_C_h_18.1.2 Daily=shape618 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_19 Bus1=trip_load_680_C_h_19.1.2 Daily=shape619 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_20 Bus1=trip_load_680_C_h_20.1.2 Daily=shape620 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_21 Bus1=trip_load_680_C_h_21.1.2 Daily=shape621 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_22 Bus1=trip_load_680_C_h_22.1.2 Daily=shape622 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_23 Bus1=trip_load_680_C_h_23.1.2 Daily=shape623 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_24 Bus1=trip_load_680_C_h_24.1.2 Daily=shape624 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_25 Bus1=trip_load_680_C_h_25.1.2 Daily=shape625 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_26 Bus1=trip_load_680_C_h_26.1.2 Daily=shape626 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_27 Bus1=trip_load_680_C_h_27.1.2 Daily=shape627 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_28 Bus1=trip_load_680_C_h_28.1.2 Daily=shape628 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_29 Bus1=trip_load_680_C_h_29.1.2 Daily=shape629 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_30 Bus1=trip_load_680_C_h_30.1.2 Daily=shape630 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_31 Bus1=trip_load_680_C_h_31.1.2 Daily=shape631 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_32 Bus1=trip_load_680_C_h_32.1.2 Daily=shape632 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_33 Bus1=trip_load_680_C_h_33.1.2 Daily=shape633 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_34 Bus1=trip_load_680_C_h_34.1.2 Daily=shape634 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_35 Bus1=trip_load_680_C_h_35.1.2 Daily=shape635 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_36 Bus1=trip_load_680_C_h_36.1.2 Daily=shape636 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_37 Bus1=trip_load_680_C_h_37.1.2 Daily=shape637 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_38 Bus1=trip_load_680_C_h_38.1.2 Daily=shape638 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_39 Bus1=trip_load_680_C_h_39.1.2 Daily=shape639 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_680_C_40 Bus1=trip_load_680_C_h_40.1.2 Daily=shape640 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_1 Bus1=trip_load_633_C_h_1.1.2   Daily=shape641 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_2 Bus1=trip_load_633_C_h_2.1.2   Daily=shape642 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_3 Bus1=trip_load_633_C_h_3.1.2   Daily=shape643 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_4 Bus1=trip_load_633_C_h_4.1.2   Daily=shape644 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_5 Bus1=trip_load_633_C_h_5.1.2   Daily=shape645 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_6 Bus1=trip_load_633_C_h_6.1.2   Daily=shape646 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_7 Bus1=trip_load_633_C_h_7.1.2   Daily=shape647 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_8 Bus1=trip_load_633_C_h_8.1.2   Daily=shape648 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_9 Bus1=trip_load_633_C_h_9.1.2   Daily=shape649 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_10 Bus1=trip_load_633_C_h_10.1.2 Daily=shape650 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_11 Bus1=trip_load_633_C_h_11.1.2 Daily=shape651 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_12 Bus1=trip_load_633_C_h_12.1.2 Daily=shape652 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_13 Bus1=trip_load_633_C_h_13.1.2 Daily=shape653 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_14 Bus1=trip_load_633_C_h_14.1.2 Daily=shape654 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_15 Bus1=trip_load_633_C_h_15.1.2 Daily=shape655 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_16 Bus1=trip_load_633_C_h_16.1.2 Daily=shape656 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_17 Bus1=trip_load_633_C_h_17.1.2 Daily=shape657 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_18 Bus1=trip_load_633_C_h_18.1.2 Daily=shape658 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_19 Bus1=trip_load_633_C_h_19.1.2 Daily=shape659 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_20 Bus1=trip_load_633_C_h_20.1.2 Daily=shape660 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_21 Bus1=trip_load_633_C_h_21.1.2 Daily=shape661 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_22 Bus1=trip_load_633_C_h_22.1.2 Daily=shape662 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_23 Bus1=trip_load_633_C_h_23.1.2 Daily=shape663 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_24 Bus1=trip_load_633_C_h_24.1.2 Daily=shape664 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_25 Bus1=trip_load_633_C_h_25.1.2 Daily=shape665 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_26 Bus1=trip_load_633_C_h_26.1.2 Daily=shape666 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_27 Bus1=trip_load_633_C_h_27.1.2 Daily=shape667 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_28 Bus1=trip_load_633_C_h_28.1.2 Daily=shape668 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_29 Bus1=trip_load_633_C_h_29.1.2 Daily=shape669 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_30 Bus1=trip_load_633_C_h_30.1.2 Daily=shape670 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_31 Bus1=trip_load_633_C_h_31.1.2 Daily=shape671 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_32 Bus1=trip_load_633_C_h_32.1.2 Daily=shape672 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_33 Bus1=trip_load_633_C_h_33.1.2 Daily=shape673 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_34 Bus1=trip_load_633_C_h_34.1.2 Daily=shape674 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_35 Bus1=trip_load_633_C_h_35.1.2 Daily=shape675 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_36 Bus1=trip_load_633_C_h_36.1.2 Daily=shape676 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_37 Bus1=trip_load_633_C_h_37.1.2 Daily=shape677 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_38 Bus1=trip_load_633_C_h_38.1.2 Daily=shape678 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_39 Bus1=trip_load_633_C_h_39.1.2 Daily=shape679 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_633_C_40 Bus1=trip_load_633_C_h_40.1.2 Daily=shape680 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_1 Bus1=trip_load_632_C_h_1.1.2   Daily=shape681 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_2 Bus1=trip_load_632_C_h_2.1.2   Daily=shape682 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_3 Bus1=trip_load_632_C_h_3.1.2   Daily=shape683 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_4 Bus1=trip_load_632_C_h_4.1.2   Daily=shape684 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_5 Bus1=trip_load_632_C_h_5.1.2   Daily=shape685 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_6 Bus1=trip_load_632_C_h_6.1.2   Daily=shape686 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_7 Bus1=trip_load_632_C_h_7.1.2   Daily=shape687 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_8 Bus1=trip_load_632_C_h_8.1.2   Daily=shape688 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_9 Bus1=trip_load_632_C_h_9.1.2   Daily=shape689 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_10 Bus1=trip_load_632_C_h_10.1.2 Daily=shape690 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_11 Bus1=trip_load_632_C_h_11.1.2 Daily=shape691 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_12 Bus1=trip_load_632_C_h_12.1.2 Daily=shape692 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_13 Bus1=trip_load_632_C_h_13.1.2 Daily=shape693 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_14 Bus1=trip_load_632_C_h_14.1.2 Daily=shape694 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_15 Bus1=trip_load_632_C_h_15.1.2 Daily=shape695 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_16 Bus1=trip_load_632_C_h_16.1.2 Daily=shape696 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_17 Bus1=trip_load_632_C_h_17.1.2 Daily=shape697 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_18 Bus1=trip_load_632_C_h_18.1.2 Daily=shape698 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_19 Bus1=trip_load_632_C_h_19.1.2 Daily=shape699 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_20 Bus1=trip_load_632_C_h_20.1.2 Daily=shape700 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_21 Bus1=trip_load_632_C_h_21.1.2 Daily=shape701 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_22 Bus1=trip_load_632_C_h_22.1.2 Daily=shape702 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_23 Bus1=trip_load_632_C_h_23.1.2 Daily=shape703 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_24 Bus1=trip_load_632_C_h_24.1.2 Daily=shape704 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_25 Bus1=trip_load_632_C_h_25.1.2 Daily=shape705 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_26 Bus1=trip_load_632_C_h_26.1.2 Daily=shape706 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_27 Bus1=trip_load_632_C_h_27.1.2 Daily=shape707 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_28 Bus1=trip_load_632_C_h_28.1.2 Daily=shape708 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_29 Bus1=trip_load_632_C_h_29.1.2 Daily=shape709 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_30 Bus1=trip_load_632_C_h_30.1.2 Daily=shape710 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_31 Bus1=trip_load_632_C_h_31.1.2 Daily=shape711 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_32 Bus1=trip_load_632_C_h_32.1.2 Daily=shape712 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_33 Bus1=trip_load_632_C_h_33.1.2 Daily=shape713 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_34 Bus1=trip_load_632_C_h_34.1.2 Daily=shape714 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_35 Bus1=trip_load_632_C_h_35.1.2 Daily=shape715 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_36 Bus1=trip_load_632_C_h_36.1.2 Daily=shape716 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_37 Bus1=trip_load_632_C_h_37.1.2 Daily=shape717 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_38 Bus1=trip_load_632_C_h_38.1.2 Daily=shape718 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_39 Bus1=trip_load_632_C_h_39.1.2 Daily=shape719 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_632_C_40 Bus1=trip_load_632_C_h_40.1.2 Daily=shape720 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_1 Bus1=trip_load_692_C_h_1.1.2   Daily=shape721 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_2 Bus1=trip_load_692_C_h_2.1.2   Daily=shape722 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_3 Bus1=trip_load_692_C_h_3.1.2   Daily=shape723 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_4 Bus1=trip_load_692_C_h_4.1.2   Daily=shape724 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_5 Bus1=trip_load_692_C_h_5.1.2   Daily=shape725 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_6 Bus1=trip_load_692_C_h_6.1.2   Daily=shape726 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_7 Bus1=trip_load_692_C_h_7.1.2   Daily=shape727 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_8 Bus1=trip_load_692_C_h_8.1.2   Daily=shape728 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_9 Bus1=trip_load_692_C_h_9.1.2   Daily=shape729 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_10 Bus1=trip_load_692_C_h_10.1.2 Daily=shape730 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_11 Bus1=trip_load_692_C_h_11.1.2 Daily=shape731 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_12 Bus1=trip_load_692_C_h_12.1.2 Daily=shape732 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_13 Bus1=trip_load_692_C_h_13.1.2 Daily=shape733 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_14 Bus1=trip_load_692_C_h_14.1.2 Daily=shape734 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_15 Bus1=trip_load_692_C_h_15.1.2 Daily=shape735 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_16 Bus1=trip_load_692_C_h_16.1.2 Daily=shape736 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_17 Bus1=trip_load_692_C_h_17.1.2 Daily=shape737 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_18 Bus1=trip_load_692_C_h_18.1.2 Daily=shape738 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_19 Bus1=trip_load_692_C_h_19.1.2 Daily=shape739 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_20 Bus1=trip_load_692_C_h_20.1.2 Daily=shape740 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_21 Bus1=trip_load_692_C_h_21.1.2 Daily=shape741 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_22 Bus1=trip_load_692_C_h_22.1.2 Daily=shape742 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_23 Bus1=trip_load_692_C_h_23.1.2 Daily=shape743 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_24 Bus1=trip_load_692_C_h_24.1.2 Daily=shape744 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_25 Bus1=trip_load_692_C_h_25.1.2 Daily=shape745 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_26 Bus1=trip_load_692_C_h_26.1.2 Daily=shape746 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_27 Bus1=trip_load_692_C_h_27.1.2 Daily=shape747 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_28 Bus1=trip_load_692_C_h_28.1.2 Daily=shape748 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_29 Bus1=trip_load_692_C_h_29.1.2 Daily=shape749 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_30 Bus1=trip_load_692_C_h_30.1.2 Daily=shape750 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_31 Bus1=trip_load_692_C_h_31.1.2 Daily=shape751 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_32 Bus1=trip_load_692_C_h_32.1.2 Daily=shape752 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_33 Bus1=trip_load_692_C_h_33.1.2 Daily=shape753 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_34 Bus1=trip_load_692_C_h_34.1.2 Daily=shape754 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_35 Bus1=trip_load_692_C_h_35.1.2 Daily=shape755 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_36 Bus1=trip_load_692_C_h_36.1.2 Daily=shape756 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_37 Bus1=trip_load_692_C_h_37.1.2 Daily=shape757 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_38 Bus1=trip_load_692_C_h_38.1.2 Daily=shape758 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_39 Bus1=trip_load_692_C_h_39.1.2 Daily=shape759 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_692_C_40 Bus1=trip_load_692_C_h_40.1.2 Daily=shape760 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_1 Bus1=trip_load_675_C_h_1.1.2   Daily=shape761 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_2 Bus1=trip_load_675_C_h_2.1.2   Daily=shape762 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_3 Bus1=trip_load_675_C_h_3.1.2   Daily=shape763 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_4 Bus1=trip_load_675_C_h_4.1.2   Daily=shape764 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_5 Bus1=trip_load_675_C_h_5.1.2   Daily=shape765 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_6 Bus1=trip_load_675_C_h_6.1.2   Daily=shape766 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_7 Bus1=trip_load_675_C_h_7.1.2   Daily=shape767 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_8 Bus1=trip_load_675_C_h_8.1.2   Daily=shape768 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_9 Bus1=trip_load_675_C_h_9.1.2   Daily=shape769 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_10 Bus1=trip_load_675_C_h_10.1.2 Daily=shape770 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_11 Bus1=trip_load_675_C_h_11.1.2 Daily=shape771 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_12 Bus1=trip_load_675_C_h_12.1.2 Daily=shape772 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_13 Bus1=trip_load_675_C_h_13.1.2 Daily=shape773 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_14 Bus1=trip_load_675_C_h_14.1.2 Daily=shape774 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_15 Bus1=trip_load_675_C_h_15.1.2 Daily=shape775 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_16 Bus1=trip_load_675_C_h_16.1.2 Daily=shape776 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_17 Bus1=trip_load_675_C_h_17.1.2 Daily=shape777 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_18 Bus1=trip_load_675_C_h_18.1.2 Daily=shape778 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_19 Bus1=trip_load_675_C_h_19.1.2 Daily=shape779 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_20 Bus1=trip_load_675_C_h_20.1.2 Daily=shape780 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_21 Bus1=trip_load_675_C_h_21.1.2 Daily=shape781 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_22 Bus1=trip_load_675_C_h_22.1.2 Daily=shape782 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_23 Bus1=trip_load_675_C_h_23.1.2 Daily=shape783 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_24 Bus1=trip_load_675_C_h_24.1.2 Daily=shape784 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_25 Bus1=trip_load_675_C_h_25.1.2 Daily=shape785 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_26 Bus1=trip_load_675_C_h_26.1.2 Daily=shape786 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_27 Bus1=trip_load_675_C_h_27.1.2 Daily=shape787 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_28 Bus1=trip_load_675_C_h_28.1.2 Daily=shape788 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_29 Bus1=trip_load_675_C_h_29.1.2 Daily=shape789 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_30 Bus1=trip_load_675_C_h_30.1.2 Daily=shape790 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_31 Bus1=trip_load_675_C_h_31.1.2 Daily=shape791 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_32 Bus1=trip_load_675_C_h_32.1.2 Daily=shape792 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_33 Bus1=trip_load_675_C_h_33.1.2 Daily=shape793 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_34 Bus1=trip_load_675_C_h_34.1.2 Daily=shape794 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_35 Bus1=trip_load_675_C_h_35.1.2 Daily=shape795 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_36 Bus1=trip_load_675_C_h_36.1.2 Daily=shape796 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_37 Bus1=trip_load_675_C_h_37.1.2 Daily=shape797 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_38 Bus1=trip_load_675_C_h_38.1.2 Daily=shape798 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_39 Bus1=trip_load_675_C_h_39.1.2 Daily=shape799 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_675_C_40 Bus1=trip_load_675_C_h_40.1.2 Daily=shape800 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_1 Bus1=trip_load_671_C_h_1.1.2   Daily=shape801 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_2 Bus1=trip_load_671_C_h_2.1.2   Daily=shape802 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_3 Bus1=trip_load_671_C_h_3.1.2   Daily=shape803 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_4 Bus1=trip_load_671_C_h_4.1.2   Daily=shape804 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_5 Bus1=trip_load_671_C_h_5.1.2   Daily=shape805 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_6 Bus1=trip_load_671_C_h_6.1.2   Daily=shape806 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_7 Bus1=trip_load_671_C_h_7.1.2   Daily=shape807 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_8 Bus1=trip_load_671_C_h_8.1.2   Daily=shape808 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_9 Bus1=trip_load_671_C_h_9.1.2   Daily=shape809 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_10 Bus1=trip_load_671_C_h_10.1.2 Daily=shape810 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_11 Bus1=trip_load_671_C_h_11.1.2 Daily=shape811 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_12 Bus1=trip_load_671_C_h_12.1.2 Daily=shape812 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_13 Bus1=trip_load_671_C_h_13.1.2 Daily=shape813 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_14 Bus1=trip_load_671_C_h_14.1.2 Daily=shape814 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_15 Bus1=trip_load_671_C_h_15.1.2 Daily=shape815 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_16 Bus1=trip_load_671_C_h_16.1.2 Daily=shape816 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_17 Bus1=trip_load_671_C_h_17.1.2 Daily=shape817 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_18 Bus1=trip_load_671_C_h_18.1.2 Daily=shape818 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_19 Bus1=trip_load_671_C_h_19.1.2 Daily=shape819 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_20 Bus1=trip_load_671_C_h_20.1.2 Daily=shape820 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_21 Bus1=trip_load_671_C_h_21.1.2 Daily=shape821 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_22 Bus1=trip_load_671_C_h_22.1.2 Daily=shape822 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_23 Bus1=trip_load_671_C_h_23.1.2 Daily=shape823 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_24 Bus1=trip_load_671_C_h_24.1.2 Daily=shape824 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_25 Bus1=trip_load_671_C_h_25.1.2 Daily=shape825 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_26 Bus1=trip_load_671_C_h_26.1.2 Daily=shape826 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_27 Bus1=trip_load_671_C_h_27.1.2 Daily=shape827 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_28 Bus1=trip_load_671_C_h_28.1.2 Daily=shape828 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_29 Bus1=trip_load_671_C_h_29.1.2 Daily=shape829 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_30 Bus1=trip_load_671_C_h_30.1.2 Daily=shape830 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_31 Bus1=trip_load_671_C_h_31.1.2 Daily=shape831 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_32 Bus1=trip_load_671_C_h_32.1.2 Daily=shape832 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_33 Bus1=trip_load_671_C_h_33.1.2 Daily=shape833 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_34 Bus1=trip_load_671_C_h_34.1.2 Daily=shape834 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_35 Bus1=trip_load_671_C_h_35.1.2 Daily=shape835 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_36 Bus1=trip_load_671_C_h_36.1.2 Daily=shape836 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_37 Bus1=trip_load_671_C_h_37.1.2 Daily=shape837 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_38 Bus1=trip_load_671_C_h_38.1.2 Daily=shape838 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_39 Bus1=trip_load_671_C_h_39.1.2 Daily=shape839 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_671_C_40 Bus1=trip_load_671_C_h_40.1.2 Daily=shape840 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_1 Bus1=trip_load_684_C_h_1.1.2   Daily=shape841 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_2 Bus1=trip_load_684_C_h_2.1.2   Daily=shape842 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_3 Bus1=trip_load_684_C_h_3.1.2   Daily=shape843 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_4 Bus1=trip_load_684_C_h_4.1.2   Daily=shape844 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_5 Bus1=trip_load_684_C_h_5.1.2   Daily=shape845 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_6 Bus1=trip_load_684_C_h_6.1.2   Daily=shape846 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_7 Bus1=trip_load_684_C_h_7.1.2   Daily=shape847 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_8 Bus1=trip_load_684_C_h_8.1.2   Daily=shape848 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_9 Bus1=trip_load_684_C_h_9.1.2   Daily=shape849 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_10 Bus1=trip_load_684_C_h_10.1.2 Daily=shape850 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_11 Bus1=trip_load_684_C_h_11.1.2 Daily=shape851 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_12 Bus1=trip_load_684_C_h_12.1.2 Daily=shape852 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_13 Bus1=trip_load_684_C_h_13.1.2 Daily=shape853 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_14 Bus1=trip_load_684_C_h_14.1.2 Daily=shape854 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_15 Bus1=trip_load_684_C_h_15.1.2 Daily=shape855 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_16 Bus1=trip_load_684_C_h_16.1.2 Daily=shape856 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_17 Bus1=trip_load_684_C_h_17.1.2 Daily=shape857 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_18 Bus1=trip_load_684_C_h_18.1.2 Daily=shape858 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_19 Bus1=trip_load_684_C_h_19.1.2 Daily=shape859 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_20 Bus1=trip_load_684_C_h_20.1.2 Daily=shape860 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_21 Bus1=trip_load_684_C_h_21.1.2 Daily=shape861 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_22 Bus1=trip_load_684_C_h_22.1.2 Daily=shape862 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_23 Bus1=trip_load_684_C_h_23.1.2 Daily=shape863 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_24 Bus1=trip_load_684_C_h_24.1.2 Daily=shape864 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_25 Bus1=trip_load_684_C_h_25.1.2 Daily=shape865 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_26 Bus1=trip_load_684_C_h_26.1.2 Daily=shape866 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_27 Bus1=trip_load_684_C_h_27.1.2 Daily=shape867 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_28 Bus1=trip_load_684_C_h_28.1.2 Daily=shape868 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_29 Bus1=trip_load_684_C_h_29.1.2 Daily=shape869 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_30 Bus1=trip_load_684_C_h_30.1.2 Daily=shape870 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_31 Bus1=trip_load_684_C_h_31.1.2 Daily=shape871 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_32 Bus1=trip_load_684_C_h_32.1.2 Daily=shape872 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_33 Bus1=trip_load_684_C_h_33.1.2 Daily=shape873 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_34 Bus1=trip_load_684_C_h_34.1.2 Daily=shape874 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_35 Bus1=trip_load_684_C_h_35.1.2 Daily=shape875 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_36 Bus1=trip_load_684_C_h_36.1.2 Daily=shape876 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_37 Bus1=trip_load_684_C_h_37.1.2 Daily=shape877 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_38 Bus1=trip_load_684_C_h_38.1.2 Daily=shape878 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_39 Bus1=trip_load_684_C_h_39.1.2 Daily=shape879 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_684_C_40 Bus1=trip_load_684_C_h_40.1.2 Daily=shape880 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_1 Bus1=trip_load_645_C_h_1.1.2   Daily=shape881 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_2 Bus1=trip_load_645_C_h_2.1.2   Daily=shape882 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_3 Bus1=trip_load_645_C_h_3.1.2   Daily=shape883 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_4 Bus1=trip_load_645_C_h_4.1.2   Daily=shape884 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_5 Bus1=trip_load_645_C_h_5.1.2   Daily=shape885 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_6 Bus1=trip_load_645_C_h_6.1.2   Daily=shape886 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_7 Bus1=trip_load_645_C_h_7.1.2   Daily=shape887 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_8 Bus1=trip_load_645_C_h_8.1.2   Daily=shape888 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_9 Bus1=trip_load_645_C_h_9.1.2   Daily=shape889 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_10 Bus1=trip_load_645_C_h_10.1.2 Daily=shape890 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_11 Bus1=trip_load_645_C_h_11.1.2 Daily=shape891 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_12 Bus1=trip_load_645_C_h_12.1.2 Daily=shape892 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_13 Bus1=trip_load_645_C_h_13.1.2 Daily=shape893 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_14 Bus1=trip_load_645_C_h_14.1.2 Daily=shape894 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_15 Bus1=trip_load_645_C_h_15.1.2 Daily=shape895 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_16 Bus1=trip_load_645_C_h_16.1.2 Daily=shape896 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_17 Bus1=trip_load_645_C_h_17.1.2 Daily=shape897 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_18 Bus1=trip_load_645_C_h_18.1.2 Daily=shape898 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_19 Bus1=trip_load_645_C_h_19.1.2 Daily=shape899 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_20 Bus1=trip_load_645_C_h_20.1.2 Daily=shape900 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_21 Bus1=trip_load_645_C_h_21.1.2 Daily=shape901 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_22 Bus1=trip_load_645_C_h_22.1.2 Daily=shape902 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_23 Bus1=trip_load_645_C_h_23.1.2 Daily=shape903 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_24 Bus1=trip_load_645_C_h_24.1.2 Daily=shape904 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_25 Bus1=trip_load_645_C_h_25.1.2 Daily=shape905 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_26 Bus1=trip_load_645_C_h_26.1.2 Daily=shape906 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_27 Bus1=trip_load_645_C_h_27.1.2 Daily=shape907 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_28 Bus1=trip_load_645_C_h_28.1.2 Daily=shape908 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_29 Bus1=trip_load_645_C_h_29.1.2 Daily=shape909 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_30 Bus1=trip_load_645_C_h_30.1.2 Daily=shape910 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_31 Bus1=trip_load_645_C_h_31.1.2 Daily=shape911 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_32 Bus1=trip_load_645_C_h_32.1.2 Daily=shape912 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_33 Bus1=trip_load_645_C_h_33.1.2 Daily=shape913 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_34 Bus1=trip_load_645_C_h_34.1.2 Daily=shape914 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_35 Bus1=trip_load_645_C_h_35.1.2 Daily=shape915 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_36 Bus1=trip_load_645_C_h_36.1.2 Daily=shape916 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_37 Bus1=trip_load_645_C_h_37.1.2 Daily=shape917 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_38 Bus1=trip_load_645_C_h_38.1.2 Daily=shape918 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_39 Bus1=trip_load_645_C_h_39.1.2 Daily=shape919 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_645_C_40 Bus1=trip_load_645_C_h_40.1.2 Daily=shape920 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_1 Bus1=trip_load_611_C_h_1.1.2   Daily=shape921 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_2 Bus1=trip_load_611_C_h_2.1.2   Daily=shape922 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_3 Bus1=trip_load_611_C_h_3.1.2   Daily=shape923 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_4 Bus1=trip_load_611_C_h_4.1.2   Daily=shape924 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_5 Bus1=trip_load_611_C_h_5.1.2   Daily=shape925 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_6 Bus1=trip_load_611_C_h_6.1.2   Daily=shape926 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_7 Bus1=trip_load_611_C_h_7.1.2   Daily=shape927 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_8 Bus1=trip_load_611_C_h_8.1.2   Daily=shape928 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_9 Bus1=trip_load_611_C_h_9.1.2   Daily=shape929 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_10 Bus1=trip_load_611_C_h_10.1.2 Daily=shape930 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_11 Bus1=trip_load_611_C_h_11.1.2 Daily=shape931 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_12 Bus1=trip_load_611_C_h_12.1.2 Daily=shape932 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_13 Bus1=trip_load_611_C_h_13.1.2 Daily=shape933 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_14 Bus1=trip_load_611_C_h_14.1.2 Daily=shape934 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_15 Bus1=trip_load_611_C_h_15.1.2 Daily=shape935 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_16 Bus1=trip_load_611_C_h_16.1.2 Daily=shape936 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_17 Bus1=trip_load_611_C_h_17.1.2 Daily=shape937 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_18 Bus1=trip_load_611_C_h_18.1.2 Daily=shape938 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_19 Bus1=trip_load_611_C_h_19.1.2 Daily=shape939 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_20 Bus1=trip_load_611_C_h_20.1.2 Daily=shape940 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_21 Bus1=trip_load_611_C_h_21.1.2 Daily=shape941 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_22 Bus1=trip_load_611_C_h_22.1.2 Daily=shape942 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_23 Bus1=trip_load_611_C_h_23.1.2 Daily=shape943 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_24 Bus1=trip_load_611_C_h_24.1.2 Daily=shape944 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_25 Bus1=trip_load_611_C_h_25.1.2 Daily=shape945 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_26 Bus1=trip_load_611_C_h_26.1.2 Daily=shape946 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_27 Bus1=trip_load_611_C_h_27.1.2 Daily=shape947 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_28 Bus1=trip_load_611_C_h_28.1.2 Daily=shape948 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_29 Bus1=trip_load_611_C_h_29.1.2 Daily=shape949 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_30 Bus1=trip_load_611_C_h_30.1.2 Daily=shape950 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_31 Bus1=trip_load_611_C_h_31.1.2 Daily=shape951 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_32 Bus1=trip_load_611_C_h_32.1.2 Daily=shape952 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_33 Bus1=trip_load_611_C_h_33.1.2 Daily=shape953 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_34 Bus1=trip_load_611_C_h_34.1.2 Daily=shape954 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_35 Bus1=trip_load_611_C_h_35.1.2 Daily=shape955 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_36 Bus1=trip_load_611_C_h_36.1.2 Daily=shape956 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_37 Bus1=trip_load_611_C_h_37.1.2 Daily=shape957 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_38 Bus1=trip_load_611_C_h_38.1.2 Daily=shape958 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_39 Bus1=trip_load_611_C_h_39.1.2 Daily=shape959 phases=2 Conn=Wye kV=0.208 kvar=0.0
New Load.trip_load_611_C_40 Bus1=trip_load_611_C_h_40.1.2 Daily=shape960 phases=2 Conn=Wye kV=0.208 kvar=0.0



Set Voltagebases=[115, 4.16, 2.4, 0.48, 0.208]

Calcvoltagebases

solve

BusCoords psu_feeder_coords.csv